# 🔌 LCC проти VSC-MMC: тиристорна класика проти транзисторної модульності

Вибір перетворювальної топології є головним інженерним рішенням під час проєктування будь-якої лінії високовольтної передачі постійного струму *(HVDC)*. Два домінуючих класи технологій — класичний **LCC (Line-Commutated Converter — перетворювач з природною мережевою комутацією)** на тиристорних вентилях та сучасний **VSC (Voltage Source Converter — перетворювач джерела напруги)** у конфігурації модульного багаторівневого перетворювача **MMC** на IGBT-транзисторах — спираються на діаметрально протилежні фізичні принципи комутації струму.

Розуміння цієї різниці визначає, яку саме технологію застосовувати для гігантської континентальної магістралі на 10 ГВт у пустелі, а яку — для підключення морського вітропарку на шельфі чи зв'язку двох слабких енергосистем через підводний кабель.

### Фундаментальна різниця фізики комутації

У серці відмінності лежить спосіб керування силовим напівпровідниковим ключем:

1. **Тиристор (база LCC):** є **напівкерованим** приладом. Його можна відкрити в будь-який наперед заданий момент часу подачею короткого імпульсу струму на затвор (кут відмикання alpha). Але закрити тиристор сигналом затвора фізично неможливо: внутрішня чотиришарова структура p–n–p–n входить у насичення і утримує себе сама. Щоб тиристор згас, струм крізь нього має впасти нижче утримуючого порогу, а зовнішня мережа змінного струму повинна прикласти до нього зворотну напругу на час, достатній для розсмоктування накопиченого заряду неосновних носіїв (час вимикання 	_q або кут згасання gamma). Це явище називають **природною (мережевою) комутацією** *(line commutation)*.

2. **IGBT з антипаралельним діодом (база VSC):** є **повністю керованим** приладом. Подачею напруги +15 В на ізольований польовий затвор транзистор миттєво відкривається, а зміною напруги на −8...0 В — примусово закривається в будь-яку мікросекунду, навіть коли крізь нього тече повний робочий струм у тисячі ампер. Це дає **примусову (автономну) комутацію** *(self-commutation)*, яка взагалі не залежить від стану та напруги зовнішньої мережі AC.

`
+------------------------------------+------------------------------------+
| Параметр                           | LCC (Класичний тиристорний)        | VSC-MMC (Модульний багаторівневий) |
+------------------------------------+------------------------------------+
| Силовий напівпровідниковий елемент | Тиристор (SCR)                     | IGBT з антипаралельним діодом      |
| Принцип комутації струму           | Природна мережева (Line-comm.)     | Примусова автономна (Self-comm.)   |
| Керованість ключем                 | Тільки вмикання                    | Повне: і вмикання, і вимикання     |
| Споживання реактивної потужності   | Споживає 50–60% від активної P     | Незалежне керування Q (± генерація)|
| Потреба в активній мережі AC       | Обов'язкова міцна мережа (SCR>2.5) | Працює з мертвою мережею (SCR = 0) |
| Пуск з нуля (Black-Start)          | Неможливий                         | Повноцінний Black-Start            |
| Прорив комутації при просадках AC  | Висока вразливість                 | Відсутній у принципі               |
| Фільтри гармонік AC / площа        | Гігантські фільтри (100% площі)    | Практично відсутні (30–40% площі)  |
| Реверс потоку потужності           | Зміна полярності напруги (±V_dc)   | Зміна напрямку струму (I_dc)       |
| Сумісність із кабелями XLPE        | Погана (накопичення заряду)        | Ідеальна (полярність напруги стала)|
| Максимальна напруга та потужність  | До ±1100 кВ, 12 000 МВт (UHVDC)    | До ±640 кВ, 2000–3000 МВт          |
| Втрати на одній підстанції         | ~0.7–0.8%                          | ~0.9–1.0%                          |
+------------------------------------+------------------------------------+
`

### Керування реактивною потужністю та чотириквадрантна робота

Через те, що тиристор у схемі LCC вмикається із затримкою на кут alpha > 0, крива випрямленого змінного струму завжди відстає від кривої напруги мережі. Це означає, що **LCC-перетворювач завжди споживає реактивну потужність з мережі AC**, незалежно від того, працює він як випрямляч чи як інвертор. Обсяг цього споживання колосальний: для передачі 2000 МВт активної потужності підстанція LCC забирає з навколишньої мережі близько 1000–1200 МВАр реактивної енергії. Щоб компенсувати цей дефіцит і запобігти падінню напруги, поруч із підстанцією доводиться будувати гігантські батареї конденсаторів та синхронні компенсатори.

На противагу цьому, перетворювач VSC-MMC здатний незалежно керувати як амплітудою, так і фазовим кутом вихідної синусоїди напруги за допомогою швидкої зміни стану сотень субмодулів. VSC працює у всіх чотирьох квадрантах площини P–Q: він може передавати або приймати активну потужність P, одночасно генеруючи або поглинаючи реактивну потужність Q. Підстанція VSC-MMC працює для сусідньої енергосистеми як ідеальний статичний синхронний компенсатор *(STATCOM)*, миттєво стабілізуючи напругу в місцевих мережах без додаткових конденсаторних батарей.

### Вимога до міцності мережі та ризик прориву комутації

Здатність інвертора LCC передавати енергію в приймальну енергосистему критично залежить від стабільності фазної напруги цієї системи. Цей показник вимірюється коефіцієнтом міцності короткого замикання — **SCR (Short Circuit Ratio)**:

`
SCR = S_ac / P_dc                          [коефіцієнт міцності мережі]

де:
S_ac — потужність трифазного короткого замикання мережі AC (МВА),
P_dc — номінальна активна потужність лінії HVDC (МВт).
`

Для стабільної роботи класичного LCC потрібна «міцна» мережа з SCR > 2.5–3.0. Якщо в приймальній мережі виникає коротке замикання чи раптове падіння напруги, напруга на комутуючому тиристорі просідає. Наступний тиристор не встигає вчасно перехопити струм до того, як напруга знову стане прямою. У результаті обидва тиристори в одному фазному плечі залишаються одночасно відкритими, утворюючи коротке замикання по лінії постійного струму. Це аварійне явище називають **проривом комутації** *(commutation failure)*. Воно призводить до миттєвого скидання передаваної потужності до нуля та різкого удару струмом по трансформаторах.

Перетворювачі VSC-MMC позбавлені цього дефекту. Оскільки закриття IGBT відбувається примусово за командою драйвера затвора, зникнення чи спотворення напруги зовнішньої мережі не може перешкодити розмиканню плеча. VSC може стабільно працювати з надзвичайно слабкими мережами (SCR < 1.5), з мережами з нульовою власною інерцією (де немає важких турбогенераторів) і навіть із повністю знеструмленими мережами.

### Можливість пуску з нуля (Black-Start)

Якщо в регіоні стався повний блекаут (погасла вся генерація), лінія LCC не здатна передати ані вата допомоги, оскільки її інвертор не може розпочати комутацію без зовнішньої робочої синусоїди змінного струму.

Підстанція VSC-MMC містить власні заряджені конденсатори субмодулів і здатна створити чисту трифазну синусоїду напруги 50 Гц у мертвій мережі «з нуля» *(black-start)*, заживити допоміжні механізми електростанцій регіону та підняти енергосистему після системної аварії. Саме ця функція робить VSC єдиним можливим рішенням для підключення шельфових вітропарків, які не мають власних синхронних генераторів для створення опорної мережевої напруги.

### Габарити підстанцій та фільтри гармонік

Класичний 12-пульсний міст LCC породжує потужні вищі гармоніки струму в мережі AC (11-ту, 13-ту, 23-тю, 25-ту тощо). Щоб очистити мережеву синусоїду, підстанція LCC змушена займати площу в десятки гектарів, понад половину якої відведено під відкриті пасивні LC-фільтри та шунтові конденсатори.

У перетворювачі MMC кожна фаза формується сходинками від послідовного перемикання сотень субмодулів. З кроком сходинки всього 1–2 кВ сумарна крива напруги настільки наближається до чистої синусоїди, що коефіцієнт гармонійних спотворень *(THD)* становить менше 1–1.5%. Масивні фільтри гармонік у VSC-MMC **не потрібні взагалі**. Це зменшує фізичний об'єм і масу перетворювального обладнання на 60–70%, що є критичним під час монтажу конвертерних платформ у відкритому морі на палях або плавучих основах.

### Механізм реверсу потужності та технологія кабелю

Щоб змінити напрямок передачі енергії в лінії LCC (зробити приймальну станцію джерелом, а джерело — приймачем), не можна змінити напрямок струму, оскільки тиристор проводить струм строго в один бік (від анода до катода). Тому в системі LCC для реверсу потужності доводиться **змінювати полярність високої напруги лінії** на протилежну (перемикати полюс з +500 кВ на −500 кВ відносно землі).

Ця особливість конфліктує з сучасними дешевими та легкими кабелями зі зшитого поліетилену — **XLPE (Cross-linked Polyethylene)**. При тривалій дії високої напруги постійного струму в товщі поліетиленового діелектрика накопичується об'ємний статичний просторовий заряд *(space charge)*. Якщо полярність напруги раптово змінити на протилежну, локальна напруженість поля всередині ізоляції подвоюється, що призводить до миттєвого діелектричного пробою та руйнування кабелю. Через це лінії LCC вимагають важких і дорогих кабелів із просоченою оливою паперовою ізоляцією *(MI — Mass-Impregnated)*.

У лініях VSC полярність напруги на шинах постійного струму залишається **незмінною**, а реверс потужності здійснюється простою зміною напрямку струму через IGBT або діоди. Це робить VSC на 100% сумісним із високовольтними кабелями з екструдованого поліетилену XLPE.

### Економічний і технологічний компроміс

Попри всі переваги VSC-MMC, технологія LCC залишається непохитним лідером у сегменті надвисокої та ультрависокої потужності:

- **Граничні параметри:** Найпотужніший у світі VSC-MMC на сьогодні обмежений струмом силових IGBT близько 2000–3000 А і напругою до ±525...±640 кВ (потужність до 2–3 ГВт на біполяр). LCC-тиристори на кремнієвих шайбах діаметром 150 мм витримують струми понад 5000–6000 А при напрузі до ±1100 кВ, забезпечуючи передачу 10–12 ГВт по одній парі проводів.
- **Втрати перетворення:** Тиристор у відкритому стані має надзвичайно низький спад напруги. Втрати перетворення в станції LCC становлять лише 0.7–0.8% від передаваної потужності. У VSC-MMC через послідовне проходження струму крізь сотні транзисторів і діодів втрати становлять близько 0.9–1.0%. Для лінії потужністю 10 ГВт різниця в 0.2% втрат означає додаткові 20 МВт безперервного тепла, яке треба розсіювати градирнями.
- **Вартість:** Підстанція LCC на 20–30% дешевша за аналогічну за потужністю станцію VSC-MMC завдяки меншій кількості напівпровідникових кристалів і простішій системі керування.

Таким чином, інженерний баланс чітко розподілений: **LCC** залишається безальтернативним інструментом для надпотужних магістральних повітряних суперліній UHVDC (> 3–12 ГВт, тисячі кілометрів) між міцними енергосистемами, тоді як **VSC-MMC** беззастережно домінує в підводних і підземних кабельних з'єднаннях, інтеграції морських вітропарків, слабких та ізольованих мережах і міських підземних вводах енергії.
