Наприкінці XIX століття «війна струмів» між Томасом Едісоном (поборником постійного струму) та Ніколою Теслою з Джорджем Вестінгаузом (захисниками змінного струму) завершилася переконливою перемогою змінного струму (AC). Причина перемоги була чисто практичною: змінну напругу можна було легко й майже без втрат підвищувати для далекого транспорту й знижувати для споживачів за допомогою електромагнітного трансформатора. Постійний струм тогочасної епохи не мав аналогічного перетворювача — системи Едісона працювали при низькій напрузі (110–220 В) і могли передавати енергію заледве на півтора-два кілометри, після чого напруга просідала у мідних дротах.

Однак перемога змінного струму розв'язала проблему трансформації напруги, але створила нові фізичні обмеження для передачі енергії на надвеликі відстані та крізь водні перешкоди. Ідея повернути постійний струм на магістральні високовольтні лінії ніколи не залишала уми інженерів.

### Система Тюрі: постійний струм до ери напівпровідників

Першим, хто практично реалізував передачу постійного струму високої напруги, був швейцарський інженер Рене Тюрі (René Thury). Наприкінці 1880-х років Тюрі розробив послідовну систему постійного струму (*Thury system*).

Оскільки трансформаторів постійного струму не існувало, Тюрі обійшов проблему механічним шляхом: він з'єднав декілька генераторів постійного струму послідовно на одній станції. Кожен генератор створював помірну напругу (близько 3–5 кВ), але з'єднані послідовно вони видавали в лінію сумарну напругу до 50–100 кВ. На приймальному кінці лінії високовольтні мотори постійного струму, також з'єднані послідовно, крутили генератори низької напруги для місцевих споживачів.

Найвідомішою лінією Тюрі стала магістраль Ліон — Мутьє у Франції, збудована у 1906 році. Вона мала довжину 180 км і передавала потужність 4.3 МВт при напрузі до 57 кВ. 

Система Тюрі мала суттєві вади. Вона вимагала громіздких механічних конструкцій із сотнями рухомих деталей, складних систем ізоляції валів моторів та капітального обслуговування колекторів і щіток. Струм у лінії тримався постійним, а напруга змінювалася залежно від навантаження, що ускладнювало розгалуження мережі. Проте система Тюрі довела ключовий факт: високовольтний постійний струм не має реактивних втрат у лінії й може передаватися на відстані, недоступні для тогочасного змінного струму.

### Ртутний вентиль Уно Ламма та прорив на Ґотланді

Справжня революція HVDC відбулася у 1930–1950-х роках завдяки винаходу ртутного вентиля високої напруги (*mercury-arc valve*).

Базовий принцип ртутного випрямляча винайшов Пітер Купер Г'юїтт (Peter Cooper Hewitt) ще у 1902 році: дуговий розряд у парах ртуті між графітовим анодом та рідким ртутним катодом пропускає струм лише в одного боку. Проте низьковольтні ртутні колби вибухали й втрачали вентильну здатність при спробі прикласти до них напругу понад кілька кіловольт — виникав зворотний запал (*backfire*).

Вирішальний фізичний прорив зробив шведський інженер Уно Ламм (Uno Lamm), який працював у компанії ASEA (нині ABB). Ламм розробив систему проміжних градієнтних електродів усередині довгої вакуумної труби. Ці електроди рівномірно розподіляли електричне поле вздовж шляху дуги, запобігаючи локальній іонізації та зворотному дуговому пробою при напругах у десятки й сотні кіловольт. За ці дослідження Уно Ламма згодом назвали «батьком HVDC».

Після двох десятиліть лабораторних випробувань у 1954 році компанія ASEA під орудою Ламма ввела в експлуатацію **першу у світі комерційну лінію HVDC Ґотланд 1** (*Gotland 1*).

Лінія з'єднала материкову Швецію з островом Ґотланд підводним кабелем довжиною 98 км. Для змінного струму такий кабель був би непридатним через величезну ємність (кабель працював би як гігантський конденсатор, заповнюючи весь допустимий струм реактивним зарядом). Лінія HVDC Ґотланд працювала при напрузі 100 кВ і передавала потужність 20 МВт за допомогою одного підводного провідника та морського зворотного шляху через заземлювальні електроди.

У 1961 році за цією ж технологією було споруджено лінію HVDC через протоку Па-де-Кале (Cross-Channel link, 160 МВт, ±100 кВ) між Великою Британією та Францією, а у 1965 році — магістраль між Північним та Південним островами Нової Зеландії (500 МВт, ±250 кВ).

### Напівпровідникова ера: тиристорний перетворювач

Попри успіх, ртутні вентилі були складними у службі: вони вимагали постійного вакуумування, системи підігріву та охолодження ртуті, а зворотні запали залишалися частим аварійним явищем. Крім того, витікання випарів ртуті становило екологічну небезпеку.

У 1970-х роках на зміну ртутним бакам прийшли кремнієві силові напівпровідники — **тиристори** (*thyristors*). 

Тиристор являє собою чотиришаровий p-n-p-n напівпровідниковий ключ, який відкривається коротким імпульсом на керувальний електрод (гейт) і залишається відкритим доти, доки струм через нього не впаде до нуля. Оскільки один кремнієвий кристал тиристора витримує напругу лише в кілька кіловольт, для високовольтних вентилів HVDC інженери навчилися з'єднувати сотні тиристорів послідовно у високі вентильні весі (*thyristor valves*) із синхронним оптичним керуванням через світловоди.

Першою повністю тиристорною лінією HVDC у світі стала вставка постійного струму Іл-Рівер (*Eel River*) у Канаді, збудована у 1972 році компанією General Electric (320 МВт, 80 кВ). Іл-Рівер була вставкою Back-to-Back (B2B), що зв'язала дві несинхронізовані електромережі Нью-Брансвіку та Квебеку.

Тиристорні перетворювачі керовані мережею (*Line-Commutated Converters*, LCC) стали стандартом енергетики кінця XX століття. Вони дозволили підняти напругу магістралей до ±500 кВ та ±800 кВ, передаючи гігавати потужності на тисячі кілометрів (наприклад, лінія Pacific DC Intertie у США довжиною 1360 км та потужністю 3100 МВт).

### Революція VSC та IGBT: транзистори замість тиристорів

Тиристор LCC має фундаментальне фізичне обмеження: його можна **відкрити** імпульсом керування, але **закрити** силоміць неможливо — він закривається лише тоді, коли мережа AC сама змінить полярність напруги та спустить струм до нуля (мережева комутація). Це означає, що LCC-перетворювач вимагає наявності сильної зовнішньої мережі змінного струму та споживає значну реактивну потужність.

У 1990-х роках з'явився новий клас силових напівпровідників — **IGBT** (*Insulated-Gate Bipolar Transistor*, біполярний транзистор із ізольованим затвором). IGBT є повністю керованим ключем: його можна як відкривати, так і **закривати** в довільний момент часу імпульсом напруги на затворі з частотою в тисячі герців.

Це привело до створення перетворювачів напруги нового типу — **VSC-HVDC** (*Voltage Source Converter*). У 1997 році компанія ABB ввела в експлуатацію першу дослідно-комерційну лінію VSC під маркою *HVDC Light* на острові Ґотланд (3 МВт, ±10 кВ).

VSC-перетворювачі змінили уявлення про HVDC:
- Вони не потребують зовнішньої мережі AC для комутації й здатні здійснювати **«чорний старт»** (*black start*) — піднімати з нуля повністю знеструмлену мережу.
- Вони дозволяють **незалежно керувати активною та реактивною потужністю** у всіх чотирьох квадрантах.
- Вони ідеально підходять для підключення офшорних вітрових електростанцій у морі.

### Модульні багаторівневі перетворювачі (MMC) та доба UHVDC

Ранні VSC-перетворювачі використовували широтно-імпульсну модуляцію (ШІМ) високої частоти, що створювало помітні втрати на перемикання напівпровідників (близько 1.5–2% на станцію).

У 2003 році німецький професор Райнер Марквардт (Rainer Marquardt) запропонував концепцію **модульного багаторівневого перетворювача** (*Modular Multilevel Converter*, MMC). 

Замість того, щоб перемикати всю високу напругу одночасно за допомогою ШІМ, MMC формує вихідну синусоїдну напругу зі сходинок сотень або тисяч малих автономних **субмодулів** (кожен із власним конденсатором та містком IGBT). Напруга складається плавно, немов із блоків Лего. Це знизило втрати перетворення VSC до 0.6–0.7% на станцію (що зрівнялося з LCC) й усунуло потребу у важких мережевих фільтрах гармонік.

Паралельно з розвитком VSC в Азії (насамперед у Китаї) розпочався бум систем **надвисокої напруги (UHVDC — Ultra-High Voltage DC)** на основі вдосконалених LCC. Заради живлення промислових центрів сходу від гідроелектростанцій та сонячних парків заходу Китай побудував гігантські біполярні лінії.

Рекордом світової енергетики стала лінія **UHVDC Чанцзі — Ґуань** (*Changji-Guquan*), введена в дію у 2019 році:
- Напруга: **±1100 кВ** (2200 кВ між полюсами).
- Передана потужність: **12 000 МВт** (12 ГВт, що дорівнює потужності 12 атомних енергоблоків).
- Довжина лінії: **3293 км**.
- Втрати на всій довжині: менше 7%.

Сучасний етап розвитку HVDC характеризується створенням **багатотермінальних DC-мереж** (*Multi-Terminal HVDC*, MTDC) та гібридних DC-вимикачів, що готує ґрунт для об'єднання глобальних супермереж відновлюваної енергетики континентального масштабу.
