# Процедура калібрування давача: як зробити чесний прилад із чесно неточної деталі

Уявімо звичайний шлях сигналу, який ми вже збирали по шматках: фізична величина тисне на давач, той віддає напругу, [аналоговий тракт її очищує й буферизує](guide:embedded/signal-acquisition), [АЦП перетворює на число](book:electronics/sampling-quantization). На виході — рівне ціле, скажімо `18324`. І ось перше розчарування новачка: це число **не є** ні градусами, ні ньютонами, ні паскалями. Це просто код. Гірше: навіть перерахований у фізичні одиниці «за паспортом», він майже завжди трохи бреше — два однакові давачі з однієї стрічки конвеєра дадуть на ту саму вагу різні числа.

Здавалося б, це брак. Насправді — норма, і саме на ній стоїть уся прикладна метрологія. Давач **чесно неточний**: його похибка стала, повторювана й така, що її можна зміряти й відняти. Перетворити сиру неточну деталь на прилад, якому можна вірити, — це і є **калібрування** (від англ. *calibration* ← *caliber* «внутрішній діаметр ствола» ← франц. *calibre* ← араб. *qālib* «форма для виливання, шаблон»). Слово прийшло з артилерії: щоб ядро підійшло до ствола, його міряли еталонним шаблоном-калібром. Той самий зміст лишився й сьогодні — **звірити свідчення приладу з відомим еталоном**.

Цей крок курсу — про *процедуру*: що саме треба зробити з рук у руки, у якому порядку, чим зміряти, що порахувати й куди записати, щоб давач почав видавати правду. Спиратимемося на вже пройдене (тракт сигналу, АЦП, [тензодавач](book:electronics/load-cell) як наскрізний приклад) і доведемо кожну формулу на очах, а не візьмемо з довідника.

## Чому сире число завжди трохи бреше

Щоб лагодити похибку, спершу треба знати, **з чого вона складається**. У переважної більшості давачів уся неточність розкладається на три доданки, і кожен має свій фізичний корінь.

**Зсув нуля (англ. *offset*, «зсув»).** Давач показує не нуль там, де величина дорівнює нулю. Порожня вага показує `200` замість `0`; тензоміст має невелику початкову розбалансованість через неідеальне травлення резисторів; підсилювач додає свою напругу зсуву. Усе це разом — стала добавка `b`, що однаково сидить у кожному відліку, хоч малому, хоч великому.

**Похибка нахилу (англ. *gain* або *scale*, «підсилення/масштаб»).** Скільки кодів припадає на одну фізичну одиницю — не зовсім те, що в паспорті. Реальна чутливість тензодавача відхиляється від номінальної на частки відсотка; опорна напруга АЦП трохи не та, що написано (саме її окремо чинить [калібрування АЦП зовнішньою опорою](guide:embedded/adc-reference-calibration)); коефіцієнт підсилювача має свій допуск. У сумі реальний нахил `k` відрізняється від паспортного на кілька проміле — і ця похибка **росте з величиною**: на повній шкалі вона максимальна, біля нуля її майже немає.

> 🔧 **Навіщо це.** Розклавши похибку на зсув і нахил, ми бачимо, чому **двох** вимірів вистачає, щоб її прибити: зсув і нахил — це рівно два невідомих, а дві опорні точки дають два рівняння. Уся двоточкова процедура — це розв'язання системи 2×2, не магія.

**Нелінійність (англ. *nonlinearity*).** Навіть прибравши зсув і нахил, ми припускали, що зв'язок «величина → код» — пряма лінія. Для багатьох давачів це наближення, а не правда: термопара дає трохи вигнуту характеристику, термістор — узагалі різко нелінійну, п'єзодавач тиску має легкий вигин на краях шкали. Це залишкова кривина, яку прямою не виправити в принципі; з нею борються більшою кількістю точок або підгонкою кривою — до цього дійдемо.

Спільне в усіх трьох — вони **повторювані**. Той самий давач за тих самих умов завтра дасть ту саму похибку. Саме повторюваність відрізняє похибку, яку калібрування прибирає, від **шуму** — випадкового тремтіння відліку, яке калібруванням не виправити (його давить [усереднення й фільтрація](guide:embedded/choosing-a-filter)). Калібрування лагодить систематичне; шум — окрема війна.

## Дві дії, які всі плутають: зміряти похибку й виправити її

Перш ніж писати код, варто розчепити два поняття, які в побуті звуть одним словом «калібрування», а в метрології це **різні дії** — і плутанина між ними дорого коштує.

Міжнародний словник метрології (VIM, JCGM 200:2012 — це усталений, погоджений документ, не чиясь думка) розводить їх так. **Калібрування** — це операція, що *встановлює відповідність* між свідченнями приладу і значеннями еталона (разом з їхніми невизначеностями). Тобто калібрування саме по собі нічого не змінює в приладі — воно лише **дізнається, наскільки той бреше**. Результат калібрування — це числа: ось тут давач занижує на стільки, ось там завищує на стільки. **Юстування / коригування** (англ. *adjustment*) — це вже окрема, наступна дія: *змінити прилад* так, щоб він показував правильно (підкрутити, перепрошити коефіцієнти, врахувати поправку у формулі).

Чому це важливо для прошивки, а не лише для термінології. У вбудованій системі обидві дії живуть у різних місцях і в різний час. Калібрування — це разовий захід на стенді: подали еталон, зняли свідчення, **порахували поправку**. Юстування — це те, що чип робить *у кожному читанні* протягом усього життя: бере сирий код і застосовує до нього збережену поправку. Якщо тримати їх роздільно в голові, одразу ясно, що зберігати треба не «калібрований давач», а **коефіцієнти поправки**, і що сам давач лишається тим самим — змінюється лише формула над ним.

![Процедура від еталона до польоту: зліва направо разовий захід на стенді — умови, подача еталона, усереднення сирих відліків, розв'язання коефіцієнтів, запис у пам'ять; униз — рантайм-гілка, де чип у кожному читанні застосовує збережену поправку. Окремо виділено межу «калібрування (зміряти) ↔ юстування (виправити)».](/guide/embedded/davachi/calibration-procedure/img/cal-flow.svg)

*Калібрування (зміряти похибку відносно еталона) роблять раз на стенді; юстування (застосувати поправку) чип повторює щоразу в роботі. Зберігаємо коефіцієнти, а не «виправлений давач».*

І ще одне, що випливає прямо з означення: калібрування має сенс лише проти **точнішого** еталона. Звіряти давач 1% точності з приладом такої самої точності — це переписати одну невідомість на іншу. Еталон мусить бути на кілька разів точнішим за те, що калібруємо, інакше ми вимірюємо не похибку давача, а похибку еталона. Це і є ядро поняття **простежуваності** (англ. *traceability*): свідчення можна довести до національного еталона через неперервний ланцюг звірянь, кожне з відомою невизначеністю. У майстерні цей ланцюг короткий — «мій еталонний прилад повірений у лабораторії», — але принцип той самий: точність тече **згори вниз**, від кращого еталона до гіршого приладу, ніколи навпаки.

## Двоточкове калібрування: виводимо коефіцієнти на очах

Найчастіший випадок — давач достатньо лінійний у робочому діапазоні, і вся похибка зводиться до зсуву й нахилу. Тоді справжній зв'язок між фізичною величиною `x` і сирим кодом `raw` описує пряма:

```
raw = k · x + b
```

де `k` — реальний нахил (кодів на одиницю), `b` — реальний зсув (код при `x = 0`). Ми їх не знаємо. Але можемо подати давачу **дві відомі величини** — еталонні `x_low` і `x_high` — і зняти, які сирі коди він на них видає, `raw_low` і `raw_high`. Виходить система з двох рівнянь:

```
raw_low  = k · x_low  + b
raw_high = k · x_high + b
```

Два рівняння, два невідомих — розв'язується однозначно. Віднімемо перше від другого, щоб `b` зник:

```
raw_high − raw_low = k · (x_high − x_low)

         raw_high − raw_low
   k  =  ───────────────────
           x_high − x_low
```

Нахил — це просто «скільки кодів додалося на скільки одиниць величини», звичайний підйом прямої. Знайшовши `k`, підставимо назад у будь-яке рівняння й дістанемо зсув:

```
   b  =  raw_low − k · x_low
```

А в роботі нам треба зворотне: маємо сирий код, хочемо фізичну величину. Розвертаємо першу формулу:

```
          raw − b
   x  =  ─────────
            k
```

Оце і є вся двоточкова процедура. Геометрично ми взяли реальну (зсунуту й нахилену) пряму давача й двома опорними точками **пришпилили** її назад до ідеалу: у двох місцях прилад тепер показує точно еталон, а між ними й поряд — з малою похибкою, бо пряма між двома точками визначена однозначно.

![Ідеальна характеристика «вихід = вхід» (зелена пряма) і реальна (червона) — вона зсунута вгору на offset b і має менший нахил (малий gain). Дві опорні точки калібрування показують, де реальний давач читає проти того, де мав би; з них однозначно відновлюються k і b.](/guide/embedded/davachi/calibration-procedure/img/transfer-line.svg)

*Зсув піднімає всю пряму паралельно; похибка нахилу повертає її навколо нуля. Двоточкове калібрування фіксує реальну пряму за двома відомими точками й тим повертає її на ідеал.*

Куди ставити ці дві точки — не байдуже. Інтуїція проста: що далі точки одна від одної, то менше дрібна похибка кожного виміру впливає на нахил (ділимо на більшу різницю `x_high − x_low`). Тому опори беруть **близько до країв** робочого діапазону, а не купкою посередині. Класичний орієнтир — трохи нижче 10% і трохи вище 90% шкали: ще в межах робочого діапазону, але вже широко рознесені. Чому саме так і як вибір точок впливає на найгіршу похибку по всьому діапазону — порахуємо окремо в [математичній вставці про розміщення опорних точок](guide:embedded/calibration-procedure/math-point-placement.md).

**Worked-приклад. Калібруємо тензодавач за двома гирями.**

```
Маємо тензодавач на 5 кг через 24-бітний АЦП. Хочемо віддавати грами.
Кладемо дві еталонні гирі (повірені):

  порожньо (тара): x_low  = 0 г     → усереднений сирий код raw_low  = 198_540
  гиря 2 кг:       x_high = 2000 г   → усереднений сирий код raw_high = 1_642_300

Нахил (кодів на грам):
  k = (raw_high − raw_low) / (x_high − x_low)
    = (1_642_300 − 198_540) / (2000 − 0)
    = 1_443_760 / 2000
    = 721.88 кодів/г

Зсув (код при нульовій вазі):
  b = raw_low − k · x_low = 198_540 − 721.88 · 0 = 198_540 кодів

Перевірка на робочому читанні. Поклали невідомий вантаж, сирий код raw = 1_100_000:
  x = (raw − b) / k = (1_100_000 − 198_540) / 721.88
    = 901_460 / 721.88
    ≈ 1248.8 г

Давач, що сам по собі видавав безглузде «1_100_000», тепер чесно каже 1249 г.
```

Зверни увагу на дві деталі, без яких приклад розсипався б. По-перше, обидва сирі коди — **усереднені**, не поодинокі: давач тремтить, і поодинокий відлік занесе похибку прямо в коефіцієнти. По-друге, `x_low` тут справді нуль (порожня вага), тож зсув вийшов просто рівним `raw_low` — це частий зручний випадок, коли одну з опор беруть на нулі величини.

Ось та сама арифметика в прошивці. Коефіцієнти рахуємо один раз під час калібрування, а застосовуємо щоразу:

```c
typedef struct {
    float k;   // кодів на одиницю величини (нахил)
    float b;   // сирий код при нульовій величині (зсув)
} cal_t;

// крок калібрування: два усереднені сирі коди на двох еталонах
cal_t cal_two_point(int32_t raw_low,  float x_low,
                    int32_t raw_high, float x_high)
{
    cal_t c;
    c.k = (float)(raw_high - raw_low) / (x_high - x_low);
    c.b = raw_low - c.k * x_low;
    return c;
}

// рантайм: сирий код → фізична величина
float cal_apply(const cal_t *c, int32_t raw)
{
    return (raw - c->b) / c->k;
}
```

> 🔧 **Навіщо це.** `cal_t` із двох `float` — це весь «характер» конкретного екземпляра давача. Два пристрої з однієї партії несуть **різні** `k` і `b`; саме тому коефіцієнти калібрують **поекземплярно** й зберігають **у самому пристрої**, а не зашивають однією константою в спільну прошивку. Одна прошивка на всіх — різні коефіцієнти в кожного.

## Коли пряма бреше: нелінійність і більше точок

Двоточкове калібрування мовчки припускає, що між опорами давач лягає на пряму. Поки залишкова кривина менша за потрібну точність — це чесне наближення й найкращий вибір: дешево, швидко, надійно. Але якщо давач помітно вигнутий, пряма через два кінці пройде повз середину діапазону, і там засяде похибка, якої жодні `k` і `b` не приберуть, — бо проблема не в зсуві й не в нахилі, а в самій **формі** характеристики.

![Справжня характеристика нелінійного давача — вигнута крива (чорна). Двоточкова пряма (червона пунктирна) через її кінці лишає в середині діапазону горб похибки. Багатоточкова ламана (зелена) через п'ять опор по кривій тулиться до правди по всьому діапазону.](/guide/embedded/davachi/calibration-procedure/img/two-point-vs-multi.svg)

*Дві точки фіксують лише кінці; на вигнутому давачі між ними лишається горб похибки. Більше опор — менший горб: ламана через кілька точок іде за кривою.*

Виходів два, і вибір між ними — це вибір, де платити: пам'яттю й часом стенда чи обчисленнями в рантаймі.

**Багатоточкова таблиця з інтерполяцією.** Знімаємо не дві, а кілька опорних точок по всьому діапазону — `(x₀, raw₀), (x₁, raw₁), …` — і зберігаємо їх таблицею. У рантаймі для поточного коду знаходимо два сусідні вузли й лінійно інтерполюємо між ними (англ. *lookup table*, *LUT* — таблиця підстановки). Це по суті багато коротких двоточкових прямих, кожна на своєму відрізку: характеристику ми не випрямляємо, а апроксимуємо ламаною, і чим густіші вузли, тим менший залишковий горб. Коштує це таблицею в пам'яті й пошуком вузла на кожне читання, зате не вимагає від давача жодної «правильної» форми — бере будь-яку криву як є. Це робочий шлях для термісторів і термопар, де нелінійність велика й нерегулярна.

**Підгонка кривою (англ. *curve fitting*).** Якщо характеристика гладка, її описують однією формулою — найчастіше поліномом `x = a₀ + a₁·raw + a₂·raw² + …` — і зберігають лише кілька коефіцієнтів замість цілої таблиці. Коефіцієнти шукають методом, що проводить криву так, щоб сума квадратів відхилень від усіх знятих точок була найменшою; це [метод найменших квадратів](book:math/least-squares), той самий апарат, що й для будь-якої регресії. Перевага — мало даних у пам'яті й гладкий результат без зламів на вузлах; ціна — кілька множень і додавань на кожне читання та припущення, що форма давача справді описується обраним поліномом. Для гладких давачів тиску й більшості аналогових перетворювачів це елегантніший вибір, ніж таблиця.

Як вибрати між ними. Різка, химерна нелінійність із довідниковою таблицею (термопара) — бери LUT, бо поліном низького степеня її не вловить, а високого — почне «гуляти» між точками. Гладкий, плавний вигин — бери поліном 2–3 степеня: менше пам'яті, немає зламів. А найчастіша правда полягає в тому, що в робочому **піддіапазоні** навіть нелінійний давач достатньо прямий, і тоді повертаємося до двох точок — найдешевшого, що покриває задачу. Не ускладнюй понад потрібну точність: зайвий степінь полінома й зайвий вузол таблиці — це не безкоштовна якість, а зайвий код, зайва пам'ять і зайвий шанс на помилку.

## Процедура цілком: умови, порядок, зберігання

Тепер зведемо все в послідовність дій — саме так, як це робиться на стенді й у прошивці. Порядок тут не косметичний: переставиш кроки — отримаєш тихо неправильні коефіцієнти.

**1. Зафіксувати умови.** Давач залежить не лише від вимірюваної величини. Найпідступніший чинник — **температура**: і зсув, і нахил у більшості давачів пливуть з нею (англ. *temperature drift*, «температурний дрейф»). Калібрування, зняте за 25 °C, на морозі вже не точне. Тому перед зняттям точок дають пристрою **прогрітися** до робочого режиму (власне тепло електроніки зміщує нуль перші хвилини після ввімкнення), стабілізують температуру середовища й тримають **стале живлення** — просадка опори АЦП під час калібрування прямо спотворить нахил. Якщо пристрій працюватиме в широкому діапазоні температур, саме калібрування доводиться робити **за кількох температур** і зберігати поправку як функцію температури — але це вже тема [температурного дрейфу й компенсації](book:electronics/adc-temperature-drift).

**2. Подати еталон і зняти усереднені точки.** На кожну опору подаємо **відому** величину з точнішого еталона й знімаємо не один відлік, а середнє з багатьох — десятки-сотні, щоб придушити шум, який інакше осів би прямо в коефіцієнтах. Спершу нижню точку (часто — нуль/тару), потім верхню. Усталене правило аналогових АЦП — **спершу зсув, тоді нахил**: зсув міряють на нулі, де нахил ще не впливає, а вже з відомим зсувом чисто визначають нахил на верхній точці.

**3. Розв'язати коефіцієнти.** З усереднених `raw_low`, `raw_high` (і проміжних, якщо їх більше) рахуємо `k` і `b` — або вузли таблиці, або коефіцієнти полінома, як вирішили вище.

**4. Зберегти коефіцієнти в енергонезалежній пам'яті.** Це критичний крок, який новачки забувають: порахувати поправку й тримати її лише в ОЗП — означає втратити калібрування при першому ж скиданні. Коефіцієнти мусять пережити вимкнення живлення, тож їх пишуть у [енергонезалежну пам'ять — EEPROM, FRAM або flash через NVS](guide:embedded/eeprom-fram), разом із міткою (версія формату, дата, ідентифікатор давача), щоб прошивка завжди знала, чиї це коефіцієнти й чи вони ще чинні.

**5. Застосовувати при кожному читанні.** Прошивка на старті читає коефіцієнти з пам'яті, а далі в робочому циклі кожен сирий відлік проганяє через `cal_apply`. Сам давач лишається незмінним — змінюється лише формула над ним.

Ось як кроки 4–5 виглядають у прошивці. Зберігаємо структуру з коефіцієнтами разом із контрольним полем, щоб не застосувати сміття з порожньої або побитої пам'яті:

```c
#define CAL_MAGIC 0xCA10B00Fu   // мітка «тут лежить чинне калібрування»

typedef struct {
    uint32_t magic;             // == CAL_MAGIC, якщо коефіцієнти записані
    float    k;
    float    b;
} cal_store_t;

// старт: підняти калібрування з NVS; якщо мітки немає — давач некалібрований
bool cal_load(cal_t *out)
{
    cal_store_t s;
    if (!nvs_read("cal", &s, sizeof s) || s.magic != CAL_MAGIC)
        return false;           // нема чинних коефіцієнтів → треба калібрувати
    out->k = s.k;
    out->b = s.b;
    return true;
}

// кінець калібрування: зберегти коефіцієнти назавжди
bool cal_save(const cal_t *c)
{
    cal_store_t s = { .magic = CAL_MAGIC, .k = c->k, .b = c->b };
    return nvs_write("cal", &s, sizeof s);
}
```

> 🔧 **Навіщо це.** Мітка `magic` — це не формальність, а захист від найгіршого: некалібрований пристрій із порожньою пам'яттю поверне з `cal_load` чесне `false`, і прошивка піде в режим калібрування або відмовиться видавати «виміри», замість мовчки множити сирий код на випадкове число з неініціалізованої flash. Прилад, що знає, що він **не** калібрований, — безпечніший за прилад, упевнений у брехні.

Повний робочий приклад режиму калібрування — як прошивка проводить оператора через зняття точок, усереднює відліки, рахує коефіцієнти, пише їх у NVS і переходить у робочий режим — винесено в окремий [код-проєкт калібрувального режиму](guide:embedded/calibration-procedure/proj-cal-coeffs.md), щоб не дробити тут наскрізну думку.

## Пастки, які коштують дорого

**Еталон, гірший за давач.** Спокуса «прокалібрувати» дешевий давач за іншим таким самим — і думати, що стало точніше. Не стало: калібрування не може зробити прилад точнішим за свій еталон. Якщо повіреного еталона немає, чесніше так і записати — «не калібровано», — ніж видавати чужу похибку за свою точність.

**Калібрування без фіксації умов.** Зняли точки на холодному щойно ввімкненому пристрої — і нуль попливе, щойно електроніка прогріється. Зняли при просіданні живлення — і нахил вийде кривий. Найпідступніше тут те, що коефіцієнти **виглядають** правдоподібно; помилка вилазить тихо, уже в полі.

**Поодинокий відлік замість середнього.** Шум давача потрапляє прямо в `k` і `b`, і відкалібрований прилад успадковує цей шум назавжди як систематичну похибку. Кілька секунд усереднення на кожній опорі окупаються на весь термін служби.

**Брак енергонезалежного зберігання.** Порахували поправку, потішилися точним показанням — і втратили все при першому скиданні. Коефіцієнти, що не пережили reset, — це не калібрування, а демонстрація.

**Калібрування поверх дрейфу.** Жоден давач не калібрується «раз і назавжди»: компоненти старіють, нуль повзе з місяцями (англ. *long-term drift*). Прилад, від якого треба тримана точність, **перекалібровують** із певною періодичністю — саме тому промислові давачі мають у пам'яті дату останнього калібрування. Одне точне калібрування сьогодні не звільняє від наступного через рік.

**Просадка живлення під час запису коефіцієнтів.** Запис у flash/EEPROM триває мілісекунди й чутливий до напруги; скидання чи [детектор просадки (brownout)](book:programming/brownout) посеред запису лишить у пам'яті півкоефіцієнта. Тому критичні дані пишуть з контролем цілісності (та сама `magic`, а краще ще й контрольна сума), щоб побитий запис розпізнати, а не застосувати.

У підсумку калібрування — це не одноразовий фокус «підкрутив і забув», а маленька дисципліна: зміряти похибку проти **кращого** еталона за **зафіксованих** умов, порахувати поправку з **усереднених** даних, **надійно зберегти** її в самому пристрої й **застосовувати** при кожному читанні — пам'ятаючи, що з часом її доведеться зняти заново. Зробиш цей ланцюг чесно — і сира неточна деталь стане приладом, числам якого можна вірити.
