# ⚙️ Калібрувальний режим у прошивці: автомат, що знімає опори, рахує й рятує коефіцієнти

У самій темі ми вже домовилися про **що**: розклали похибку на зсув і нахил, вивели на очах формули двоточкового калібрування, домовилися усереднювати відліки й зберігати в енергонезалежній пам'яті структуру `cal_t` із міткою `magic`. Там само ми лишили заготовки — `cal_two_point` рахує коефіцієнти, `cal_apply` застосовує їх у читанні, `cal_load`/`cal_save` піднімають і кладуть структуру з `magic` — і сказали: повний режим, що проводить оператора крізь усю процедуру, винесемо окремо, щоб не дробити наскрізну думку. Оце той окремий крок: ми візьмемо ці заготовки, обростимо їх автоматом, усередненням і надійним зберіганням — і дістанемо код, який реально крутиться в приладі.

Тут — не блок-схема для звіту й не псевдокод. Це той самий шар, який ви впишете в реальну прошивку давача: справжній C, з реальними проблемами реального заліза — оператором, що тисне кнопку не вчасно, шумом у поодинокому відліку, і — найпідступніше — провалом живлення рівно посеред запису коефіцієнтів у flash. Між «знаю формулу `k = Δraw/Δx`» і «прилад десять років не втрачає калібрування й ніколи не застосовує півзаписаного сміття» лежить ціла прірва інженерних дрібниць. Пройдемо її кодом, від кістяка до пасток.

## Задача

Сформулюймо точно, чим має керувати прошивка в калібрувальному режимі. У неї під рукою кілька джерел правди й кілька дій:

- **сирий канал давача** — функція, що повертає черговий 24-бітний код з [тракту АЦП](guide:embedded/signal-acquisition), уже без нашого втручання;
- **рішення оператора** — він кладе нижню опору (тару), тисне кнопку «зняти», потім кладе верхню (відому гирю), знову тисне; прошивка не знає наперед, коли це станеться;
- **дві відомі еталонні величини** `x_low` і `x_high` — їх оператор уводить заздалегідь (або вони зашиті в збірку стенда);
- **енергонезалежна пам'ять** (NVS поверх flash, EEPROM чи FRAM) — туди треба покласти пораховані коефіцієнти так, щоб вони пережили вимкнення;
- **робочий цикл читання** — після калібрування кожен сирий код проганяється крізь `cal_apply` у фізичну величину.

Завдання прошивки: провести систему від «давач некалібрований» до «коефіцієнти лежать у пам'яті й застосовуються в кожному читанні» — і за **будь-якої** негаразди не зіпсувати ні наявне калібрування, ні робочий режим. При цьому вона мусить:

- усереднити **багато** відліків на кожній опорі, а не вірити поодинокому (шум давача інакше осяде прямо в `k` і `b`);
- порахувати `k` і `b` лише коли обидві опори зняті, і відмовитися рахувати безглуздя (опори надто близько → ділення на майже нуль);
- записати коефіцієнти з **версією формату** й **контрольною сумою**, щоб через рік нова прошивка не прийняла старий несумісний запис за свій;
- пережити **провал живлення під час запису** так, щоб у пам'яті лишилося або старе чинне калібрування, або нове чинне — **ніколи** півзаписаний гібрид;
- на старті підняти коефіцієнти, а якщо їх немає чи вони побиті — чесно сказати «я некалібрований», а не множити сирий код на випадкове число з порожньої flash.

Звучить як купа окремих перевірок. Сила в тому, що всі вони лягають в **один** компактний автомат плюс кілька чистих функцій навколо нього.

## Ідея

Серце калібрувального режиму — **скінченний автомат** (англ. *finite state machine*, FSM). Чому саме він — ми вже бачили на сусідніх кроках, де системі треба вести впорядковану послідовність кроків, а будь-якої миті ззовні (від оператора чи від заліза) прилітає подія. FSM зводить усе до одного простого правила: «у стані X на подію Y зроби Z». Тут процедура з теми майже дослівно перекладається в стани:

```text
IDLE        — режим калібрування ще не запущено; працює старе калібрування (як є)
WARMUP      — пристрій прогрівається; чекаємо, поки нуль перестане повзти
WAIT_LOW    — оператор ставить нижню опору; чекаємо команди «зняти»
AVG_LOW     — усереднюємо N відліків на нижній опорі
WAIT_HIGH   — оператор ставить верхню опору; чекаємо команди «зняти»
AVG_HIGH    — усереднюємо N відліків на верхній опорі
COMPUTE     — рахуємо k і b з двох усереднених кодів; перевіряємо здоровий глузд
SAVE        — пишемо коефіцієнти в NVS із версією та CRC; чекаємо підтвердження
DONE        — калібрування записане; переходимо в робочий режим
ABORT       — щось пішло не так; старе калібрування лишилось недоторканим
```

![Автомат калібрувального режиму: лінія успіху IDLE → WARMUP → WAIT_LOW → AVG_LOW → WAIT_HIGH → AVG_HIGH → COMPUTE → SAVE → DONE, і спільний червоний шлях у ABORT від невдалого усереднення, безглуздих коефіцієнтів або помилки запису. З DONE й ABORT система повертається в робоче читання, але лише DONE оновлює коефіцієнти.](/guide/embedded/davachi/calibration-procedure/img/cal-fsm.svg)

*Уперед система йде рівно за процедурою з теми: прогрів, нижня опора з усередненням, верхня опора з усередненням, розв'язання, запис. А вниз веде спільна гілка ABORT: зашумлена точка, надто близькі опори чи невдалий запис кидають автомат назад у робочий режим, **не зачепивши** наявне калібрування. Оновлення коефіцієнтів стається рівно в одній точці — успішному SAVE.*

Тут видно головну рису, яка відрізняє безпечний автомат від навчального. Калібрування — це операція над **уже працюючим** приладом: поки оператор знімає нову криву, у пам'яті ще лежить попередня, і прилад нею користується. Тому невдала спроба калібрування не має права лишити прилад **гіршим**, ніж він був. ABORT з будь-якого стану до SAVE — це повне «забудь усе, що я намацав, лишись на старому». Нове калібрування або записується цілком, або не записується зовсім. Це той самий принцип атомарності, до якого ми ще повернемося у пастці запису.

Друга ідея — **подієвість без блокування**. Автомат не має права «спати» в очікуванні, поки оператор покладе гирю чи поки набіжить N відліків: поки він чекає, прошивка мусить лишатися живою (обслуговувати дисплей, кнопки, сторожовий таймер). Тому весь автомат — це функція `cal_step()`, яку головний цикл викликає **часто й коротко**. Вона дивиться на поточний стан, читає входи, ухвалює одне рішення й одразу повертається. Жодних циклів очікування всередині. Усереднення теж розмазане в часі: на кожному виклику беремо **один** відлік і додаємо до суми, а не крутимо блокуючий цикл на сотню відліків.

Третя ідея — **поділ обов'язків**. Автомат відповідає за *коли* і *в якому порядку*. Окремо від нього живуть чисті, окремо тестовані шматки: усереднювач (накопичує суму й видає середнє), розв'язувач коефіцієнтів (та сама арифметика з теми), і шар зберігання (версія, CRC, атомарний запис). Захочете завтра перейти з двох точок на три — міняєте розв'язувач і додаєте стан, а решта лишається.

Розберімо все це кодом, від кістяка до найпідступніших пасток.

## Кістяк: стани, контекст, крок автомата

Почнімо з типів. Усе, що автомат пам'ятає між викликами, складемо в одну структуру-контекст — це не лише охайно, а й зручно для скидання: один присвоєнням повертаємо автомат у чистий початок.

```c
#include <stdint.h>
#include <stdbool.h>
#include <string.h>
#include <stddef.h>   // offsetof, size_t

typedef enum {
    CAL_IDLE = 0,
    CAL_WARMUP,
    CAL_WAIT_LOW,
    CAL_AVG_LOW,
    CAL_WAIT_HIGH,
    CAL_AVG_HIGH,
    CAL_COMPUTE,
    CAL_SAVE,
    CAL_DONE,
    CAL_ABORT
} cal_state_t;

// Чому саме сюди впала помилка — щоб показати оператору й залогувати.
typedef enum {
    CAL_ERR_NONE = 0,
    CAL_ERR_NOISY,        // розкид відліків на опорі завеликий — давач/контакт шумить
    CAL_ERR_POINTS_CLOSE, // опори надто близько → нахил невизначений (ділення на ~0)
    CAL_ERR_RANGE,        // k або b поза здоровими межами — щось переплутали
    CAL_ERR_STORE         // запис у NVS не підтвердився
} cal_err_t;

typedef struct {
    cal_state_t state;
    cal_err_t   err;

    float    x_low, x_high;   // відомі еталонні величини (задані наперед)

    // накопичувач усереднення (спільний для обох опор)
    int64_t  acc;             // сума сирих кодів (64 біт — щоб не переповнити)
    uint32_t n;               // скільки відліків уже взято
    int32_t  raw_min, raw_max;// межі розкиду на поточній опорі (оцінка шуму)

    int32_t  raw_low, raw_high; // усереднені результати двох опор
    uint32_t t_enter;         // мітка часу входу в стан (для прогріву й таймаутів)

    cal_t    result;          // пораховані k і b (тип cal_t — з теми)
} cal_ctx_t;

static cal_ctx_t cal = { .state = CAL_IDLE };
```

Тепер шар доступу до заліза й до решти системи. Винесемо його за окремі функції — автомат не повинен знати, який це АЦП, яка кнопка чи через який драйвер пам'ять. Це не косметика: той самий автомат має крутитися і на стенді з кнопкою, і на пристрої, що отримує команди по UART.

```c
// ── Сирий канал давача (один відлік 24-біт коду) ──
extern int32_t  sensor_read_raw(void);

// ── Команди оператора (фронт — true рівно один раз на натискання) ──
extern bool  op_pressed_capture(void);   // «зняти цю опору»
extern bool  op_pressed_abort(void);     // «скасувати калібрування»

// ── Зворотний зв'язок операторові (дисплей/світлодіоди) ──
extern void  ui_prompt(const char *msg); // показати, що робити зараз
extern void  ui_progress(uint32_t done, uint32_t total); // хід усереднення

extern uint32_t now_ms(void);            // монотонний лічильник часу

// ── Енергонезалежне сховище (реалізація — поверх NVS/EEPROM/FRAM) ──
//    Повертають true при успіху. Деталі — у розділі про атомарний запис.
extern bool  cal_store_write(const cal_t *c);  // записати коефіцієнти атомарно
extern bool  cal_store_read(cal_t *out);       // підняти; false якщо нема/побито
```

І нарешті — найпростіші стани. `IDLE` чекає команди «почати», `DONE` і `ABORT` — термінальні, з них головний цикл забирає автомат назад у робоче читання. Винесемо вхід у помилку в одну функцію, бо падати в ABORT ми будемо з кількох місць, і всюди дія однакова: **запам'ятати причину, нічого не зберігати, повернутися**.

```c
// Єдині двері в ABORT: лишаємо старе калібрування недоторканим.
static void cal_abort(cal_err_t why)
{
    cal.err   = why;
    cal.state = CAL_ABORT;       // нічого НЕ пишемо в NVS — старе чинне лишається
    ui_prompt("Калібрування скасовано");
}

// Почати усереднення на черговій опорі: обнулити накопичувач.
static void avg_begin(uint32_t t)
{
    cal.acc = 0; cal.n = 0;
    cal.raw_min = INT32_MAX; cal.raw_max = INT32_MIN;
    cal.t_enter = t;
}
```

Тепер головний крок. Він короткий навмисне: один `switch`, у кожному стані — кілька рядків. Спільну для всіх «живих» станів річ — кнопку скасування — перевіряємо найперше, ще до логіки стану: оператор має право вийти будь-якої миті.

```c
// Викликати ЧАСТО й КОРОТКО — напр. раз на 1–5 мс із головного циклу.
void cal_step(void)
{
    uint32_t t = now_ms();

    // Оператор може скасувати з будь-якого робочого стану.
    if (cal.state > CAL_IDLE && cal.state < CAL_DONE && op_pressed_abort()) {
        cal_abort(CAL_ERR_NONE);
        return;
    }

    switch (cal.state) {

    case CAL_IDLE:
        // Спокій: працює старе калібрування. Старт — через cal_request_start().
        break;

    case CAL_WARMUP:    warmup_step(t);    break;
    case CAL_WAIT_LOW:  wait_low_step(t);  break;
    case CAL_AVG_LOW:   avg_low_step(t);   break;
    case CAL_WAIT_HIGH: wait_high_step(t); break;
    case CAL_AVG_HIGH:  avg_high_step(t);  break;
    case CAL_COMPUTE:   compute_step(t);   break;
    case CAL_SAVE:      save_step(t);      break;

    case CAL_DONE:
    case CAL_ABORT:
        // Термінальні: головний цикл забере нас назад у робоче читання.
        break;
    }
}

// Зовнішня команда «почати калібрування» (кнопка, команда по UART).
void cal_request_start(float x_low, float x_high)
{
    if (cal.state != CAL_IDLE && cal.state != CAL_DONE && cal.state != CAL_ABORT)
        return;                          // вже йде калібрування — не перезапускаємо

    cal = (cal_ctx_t){ .state = CAL_WARMUP, .x_low = x_low, .x_high = x_high };
    cal.t_enter = now_ms();
    ui_prompt("Прогрів... не чіпайте давач");
}
```

Кістяк готовий. Він уже правильно структурований: скасування попереду логіки, старе калібрування недоторкане до самого SAVE, час — через мітки. Тепер наповнимо стани справжньою роботою.

## Прогрів і очікування оператора

Перший «живий» стан — прогрів. У темі ми наголосили: і зсув, і нахил пливуть із температурою, а власне тепло електроніки зміщує нуль перші хвилини після ввімкнення. Знімати точки на холодному щойно ввімкненому пристрої — значить вписати дрейф прямо в коефіцієнти. Тому даємо пристрою прогрітися.

Але «зачекати 5 хвилин» — грубо. Розумніше **дочекатися, поки нуль перестане повзти**: беремо відлік раз на секунду й дивимося, чи різниця між сусідніми впала нижче порога. Це той самий принцип, що й у BMS, — чекай **виміряну умову**, а таймер тримай лише запобіжником на той випадок, якщо умова не настане (давач так і шумить, давач відключений).

```c
#define WARMUP_STABLE_CODES   40    // |Δ| між сусідніми відліками — стабільно
#define WARMUP_POLL_MS        1000u // як часто дивимось на дрейф
#define WARMUP_MAX_MS         300000u // 5 хв — стеля; далі грітись марно

static int32_t warmup_prev;
static uint32_t warmup_last_poll;

static void warmup_step(uint32_t t)
{
    if (t - cal.t_enter > WARMUP_MAX_MS) {  // запобіжник: не гріється вічно
        cal_abort(CAL_ERR_NOISY);           // нуль так і не вгамувався — щось не так
        return;
    }
    if (t - warmup_last_poll < WARMUP_POLL_MS) return;
    warmup_last_poll = t;

    int32_t now = sensor_read_raw();
    int32_t drift = now - warmup_prev;
    warmup_prev = now;
    if (drift < 0) drift = -drift;

    if (drift < WARMUP_STABLE_CODES && (t - cal.t_enter) > 3 * WARMUP_POLL_MS) {
        cal.state = CAL_WAIT_LOW;           // нуль устаканився — можна знімати опори
        ui_prompt("Поставте НИЖНЮ опору (тару) і натисніть «зняти»");
    }
}
```

Стани очікування опори тривіальні: показуємо підказку й чекаємо натискання. Уся хитрість — у джерелі натискання: `op_pressed_capture()` має повертати `true` **рівно один раз** на одне фізичне натискання (вже з придушеним дребезгом кнопки), інакше одне торкання проскочить через кілька викликів циклу. Дребезг кнопки — окрема дисципліна; тут припускаємо, що шар вводу вже чистий.

```c
static void wait_low_step(uint32_t t)
{
    if (op_pressed_capture()) {
        avg_begin(t);
        cal.state = CAL_AVG_LOW;
        ui_prompt("Знімаю нижню опору, не чіпайте...");
    }
}

static void wait_high_step(uint32_t t)
{
    if (op_pressed_capture()) {
        avg_begin(t);
        cal.state = CAL_AVG_HIGH;
        ui_prompt("Знімаю верхню опору, не чіпайте...");
    }
}
```

Усе цікаве — далі, в усередненні.

## Усереднення з контролем розкиду

У темі ми сказали коротко: знімай не один відлік, а середнє з багатьох, бо шум інакше осяде в коефіцієнтах. Тепер зробимо це правильно й заразом витягнемо з усереднення безкоштовний дарунок — **оцінку самого шуму**, щоб відмовитися від зашумленої точки, а не тихо записати її розкид у `k`.

Чому не блокуючий цикл `for (i=0; i<512; i++) sum += read();`? Бо він заморозить прошивку на час набору — а АЦП тензодавача віддає відліки повільно (десятки за секунду), і 512 відліків — це секунди мертвого циклу, протягом яких ні дисплей не оновити, ні сторожовий таймер не погодувати. Тому набираємо **по одному відліку за виклик** `cal_step()`: на кожному проході додаємо черговий код до суми, рахуємо суму квадратів і стежимо за межами. Коли назбиралося `AVG_N` — рахуємо середнє й розкид.

Навіщо поряд із сумою `acc` ще й межі `raw_min`/`raw_max`? Бо середнє каже, **де** центр, а розмах `max − min` каже, **наскільки відліки навколо нього тремтять**. Якщо розмах завеликий — це не той дрібний шум, який усереднення придушить, а ознака біди: поганий контакт, вібрація стенда, давач без живлення. Записати таку точку — значить отруїти калібрування непомітно. Краще зупинитися й сказати оператору. (Розмах — найдешевша оцінка розкиду; де потрібен строгіший поріг, додають другий накопичувач — суму квадратів — і рахують середньоквадратичне відхилення, але для гейту «контакт є / контакту нема» розмаху досить.)

```c
#define AVG_N            512u   // відліків на опору; √512 ≈ 22.6 → шум /22.6
#define AVG_TIMEOUT_MS   30000u // якщо за 30 с не набрали — давач мовчить
#define AVG_MAX_SPREAD   2000   // допустимий розмах (max−min) сирих кодів

// Один крок усереднення; повертає true, коли набір завершено (успіх чи ні).
static bool average_step(uint32_t t, int32_t *avg_out)
{
    if (t - cal.t_enter > AVG_TIMEOUT_MS) {     // давач не віддає відліки
        cal_abort(CAL_ERR_NOISY);
        return false;
    }

    int32_t r = sensor_read_raw();
    cal.acc += r;
    if (r < cal.raw_min) cal.raw_min = r;
    if (r > cal.raw_max) cal.raw_max = r;
    cal.n++;
    ui_progress(cal.n, AVG_N);

    if (cal.n < AVG_N) return false;            // ще набираємо

    // Набір завершено: перевіряємо розкид, перш ніж довіряти середньому.
    int32_t spread = cal.raw_max - cal.raw_min;
    if (spread > AVG_MAX_SPREAD) {
        cal_abort(CAL_ERR_NOISY);               // зашумлена точка — не записуємо
        return false;
    }

    // Середнє з округленням (а не зрізанням): +N/2 перед діленням.
    *avg_out = (int32_t)((cal.acc + (int64_t)AVG_N / 2) / AVG_N);
    return true;
}

static void avg_low_step(uint32_t t)
{
    int32_t avg;
    if (average_step(t, &avg)) {
        cal.raw_low = avg;
        cal.state   = CAL_WAIT_HIGH;
        ui_prompt("Поставте ВЕРХНЮ опору (відому гирю) і натисніть «зняти»");
    }
}

static void avg_high_step(uint32_t t)
{
    int32_t avg;
    if (average_step(t, &avg)) {
        cal.raw_high = avg;
        cal.state    = CAL_COMPUTE;     // обидві опори зняті — час рахувати
    }
}
```

Чому `AVG_N = 512`, а не «побільше для надійності»? Бо усереднення давить **випадковий** шум як √N: 512 відліків зменшують його приблизно у √512 ≈ 22.6 раза. Учетверо більше відліків дадуть лише вдвічі менший шум — закон спадної віддачі. А ще довге усереднення впирається в **дрейф**: поки набігають тисячі відліків, нуль уже встигає попливти, і ми усереднюємо не точку, а похилу лінію. Тож `AVG_N` беруть достатнім, щоб шум упав нижче потрібної точності, і не більшим — типово сотні-тисячі відліків. Чому саме так і як це пов'язано з природою шуму — окремо в [математиці усереднення на сусідньому кроці](guide:embedded/noise-hunting/math-averaging.md).

> 🔧 **Навіщо це.** Контроль розкиду `max − min` — це різниця між калібруванням, що «вийшло» на стенді, і калібруванням, якому можна вірити. Поодинокий відлік не скаже вам, що в роз'ємі давача поганий контакт або що поряд увімкнули двигун, — він просто дасть число, а ви запишете його розкид у `k` і `b` назавжди як систематичну похибку. Усереднення з перевіркою розмаху ловить таку біду **на місці**: точка зашумлена — автомат відмовляється її брати, оператор шукає причину, а не везе в поле прилад із прихованою брехнею. Кілька секунд набору окупаються на весь термін служби.

## Розв'язання коефіцієнтів і перевірка здорового глузду

Стан `COMPUTE` — це та сама арифметика, що ми вивели в темі, але обгорнута в **перевірки безглуздя**. Формула `k = (raw_high − raw_low)/(x_high − x_low)` бездоганна на папері, але в коді її легко нагодувати сміттям: оператор переплутав опори місцями, узяв дві однакові гирі, ввів `x_high = x_low`. Кожен із цих випадків дає або ділення на нуль, або коефіцієнти, що зовні виглядають числами, а насправді — безглуздя. Прошивка, що сліпо рахує й зберігає, отруїть прилад тихо.

Перша перевірка — **опори рознесені**. Якщо знаменник `x_high − x_low` близький до нуля (або від'ємний — опори переплутали), нахил невизначений: ділимо майже на нуль, дрібний шум у різниці кодів вибухає в гігантський `k`. Ту саму небезпеку ми згадували в темі, коли пояснювали, чому опори беруть **близько до країв** діапазону: що більша різниця `x_high − x_low`, то стійкіший нахил. Тут це перетворюється на жорстку перевірку.

Друга перевірка — **коефіцієнти у здорових межах**. Ми наперед знаємо приблизний паспортний нахил давача (скажімо, сотні кодів на грам) і приблизний зсув. Якщо пораховані `k` чи `b` відхиляються від паспорта в рази — це не «такий екземпляр», а помилка процедури. Межі беруть широкими (давачі справді різняться на відсотки, іноді десятки відсотків), але не безмежними: вони ловлять грубі помилки, а не дрібний рознос.

```c
// Тип cal_t і розв'язувач cal_two_point — з теми. Тут — обгортка з перевірками.
#define CAL_MIN_SPAN_X     1.0f     // мінімальна різниця еталонів (у фіз. одиницях)
#define CAL_K_NOMINAL      721.0f   // паспортний нахил (кодів на одиницю)
#define CAL_K_TOL          0.30f    // допуск нахилу: ±30 % від паспорта

static void compute_step(uint32_t t)
{
    (void)t;

    // 1) Опори мусять бути рознесені (і в правильному порядку).
    if (cal.x_high - cal.x_low < CAL_MIN_SPAN_X) {
        cal_abort(CAL_ERR_POINTS_CLOSE);
        return;
    }

    // 2) Та сама формула з теми: нахил і зсув.
    cal.result = cal_two_point(cal.raw_low,  cal.x_low,
                               cal.raw_high, cal.x_high);

    // 3) Перевірка здорового глузду: нахил у паспортному коридорі.
    float k = cal.result.k;
    if (k < CAL_K_NOMINAL * (1.0f - CAL_K_TOL) ||
        k > CAL_K_NOMINAL * (1.0f + CAL_K_TOL)) {
        cal_abort(CAL_ERR_RANGE);          // нахил поза здоровим коридором
        return;
    }
    if (!(k > 0.0f)) {                      // ловить і NaN, і 0, і від'ємний нахил
        cal_abort(CAL_ERR_RANGE);
        return;
    }

    cal.state = CAL_SAVE;                   // коефіцієнти здорові — час зберігати
}
```

Зверни увагу на перевірку `!(k > 0.0f)` замість звичної `k <= 0.0f`. Вони не однакові: якщо `k` вийшов `NaN` (наприклад, `0.0/0.0` при якомусь крайньому випадку), то `k <= 0.0f` дасть `false` і пропустить сміття далі, а `k > 0.0f` теж дасть `false`, тож `!(k > 0.0f)` чесно зловить `NaN`. Дрібниця, що рятує від запису «не-числа» в коефіцієнти — а такий запис застосовується потім у кожному читанні, перетворюючи всі виміри на `NaN`.

> 🔧 **Навіщо це.** Перевірки здорового глузду — це сітка проти найчастішої біди калібрування: помилки оператора, а не давача. Переплутані місцями опори дадуть від'ємний нахил; дві однакові гирі — нуль у знаменнику; зайвий нуль у введеному еталоні — нахил у десять разів від паспорта. Усе це проходить формулу без жодної помилки часу виконання й дає коефіцієнти, що **виглядають** числами. Без коридору довкола паспорта така помилка вилазить лише в полі, коли прилад уперто бреше; з коридором — автомат відмовляється зберігати й каже операторові переробити **тут і зараз**, поки гирі ще на столі.

## Запис у пам'ять: версія, контрольна сума, атомарність

Дійшли до найтоншого — стану `SAVE`. У темі ми вже завели структуру `cal_store_t` із міткою `magic` і сказали: вона ловить порожню чи побиту пам'ять. Тепер посилимо її до **виробничого** рівня, бо `magic` сам по собі закриває лише найгрубіший випадок (зовсім чиста flash), а в реальному житті чатують ще дві біди: **зміна формату** між версіями прошивки й **обірваний посеред запису струм**.

**Версія формату.** Уявіть: сьогодні ви зберігаєте `{k, b}`. За рік додаєте температурну поправку — структура стає `{k, b, temp_coef}`. Нова прошивка читає стару flash, бачить правильний `magic` (його ж ніхто не міняв), радо інтерпретує старі байти за новою розкладкою — і `temp_coef` виявляється сміттям зі старого хвоста запису. `magic` тут безсилий: він каже «тут лежить *якесь* калібрування», а не «тут лежить калібрування *мого* формату». Тому поряд із `magic` кладемо **номер версії**, і читач, побачивши чужу версію, чесно каже «не моє» замість того, щоб приймати несумісні байти за свої.

**Контрольна сума.** `magic` і `version` — це чотири байти на початку; вони не помітять, якщо зіпсувалося поле `k` усередині. Щоб ловити **будь-яке** псування байтів (хоч від обірваного запису, хоч від деградації комірки за роки), кладемо в кінець **контрольну суму** всіх попередніх байтів — CRC32. При читанні рахуємо CRC заново й звіряємо: збіглося — дані цілі; ні — запис побитий, ігноруємо. CRC32 — це не «галочка для звіту»: її поліном (промисловий стандарт `0x04C11DB7`, той самий, що в Ethernet і ZIP) підібраний так, щоб ловити всі однобітові, двобітові й пакетні помилки в межах розміру кадру; статус факту — усталений, це опублікований і повсюдно вживаний стандарт.

```c
#define CAL_MAGIC    0xCA10B00Fu   // «тут лежить калібрування» (з теми)
#define CAL_VERSION  2u            // версія РОЗКЛАДКИ цієї структури

typedef struct {
    uint32_t magic;      // == CAL_MAGIC
    uint16_t version;    // == CAL_VERSION; інша версія → «не моє»
    uint16_t _pad;       // вирівнювання до 4 байт (щоб розкладка була стабільна)
    float    k;
    float    b;
    uint32_t seq;        // лічильник записів ЦЬОГО слота (більший = новіший)
    uint32_t crc;        // CRC32 усіх байтів ВИЩЕ (від magic до seq включно)
} cal_store_t;

// Невелика портативна CRC32 (поліном 0x04C11DB7, відбитий → 0xEDB88320).
// На ESP32 те саме дає ROM-функція esp_crc32_le(0, buf, len) з esp_crc.h.
static uint32_t crc32(const void *data, size_t len)
{
    const uint8_t *p = (const uint8_t *)data;
    uint32_t crc = 0xFFFFFFFFu;
    for (size_t i = 0; i < len; i++) {
        crc ^= p[i];
        for (int b = 0; b < 8; b++)
            crc = (crc >> 1) ^ (0xEDB88320u & (uint32_t)(-(int32_t)(crc & 1u)));
    }
    return ~crc;
}

// Зібрати запис із коефіцієнтів: проставити magic, версію, seq та CRC.
static void store_pack(cal_store_t *s, const cal_t *c, uint32_t seq)
{
    memset(s, 0, sizeof *s);          // _pad та хвости — у нуль, щоб CRC був стабільний
    s->magic   = CAL_MAGIC;
    s->version = CAL_VERSION;
    s->seq     = seq;
    s->k = c->k;
    s->b = c->b;
    // CRC рахуємо по всьому ДО поля crc (offsetof — зміщення цього поля).
    s->crc = crc32(s, offsetof(cal_store_t, crc));
}

// Перевірити піднятий запис: magic, версія, CRC. true ⇔ можна вірити.
static bool store_valid(const cal_store_t *s)
{
    if (s->magic != CAL_MAGIC)     return false;   // не калібрування / чиста flash
    if (s->version != CAL_VERSION) return false;   // чужий формат
    return s->crc == crc32(s, offsetof(cal_store_t, crc));  // байти цілі?
}
```

Тепер — **атомарність**, серце цієї пастки. У темі ми згадали: запис у flash/EEPROM триває мілісекунди й чутливий до напруги; [просадка живлення (brownout)](book:programming/brownout) посеред запису лишить у пам'яті півкоефіцієнта. Веб-перевірка це підтверджує сухими числами: одна операція запису у flash триває від 1 до 5 мс, стирання сторінки — сотні мілісекунд, і саме сторінка, яку писали в мить обриву, псується (статус — усталене, добре задокументоване обмеження flash-пам'яті). Якщо обірвати струм рівно тоді, у `cal_store_t` опиниться частина нових байтів і частина старих — гібрид, який і `magic`, і `version` пройде (вони пишуться першими), а CRC завалить. Це вже краще за тихе сміття, але є й сильніший прийом.

Прийом — **дві комірки** (англ. *ping-pong*, *double buffering*). Заводимо **два окремі слоти** під `cal_store_t` — і, ключова умова, в **різних місцях носія**: під окремими ключами (`calslot0` і `calslot1`) або в різних секторах flash. Кожен слот несе власний **лічильник записів** (англ. *sequence number*, `seq`) прямо всередині, під захистом CRC. Пишемо завжди в **той слот, що старіший**, із номером на одиницю більшим за чинний — і за раз чіпаємо носій **рівно в одному місці**, ключем лише цього слота. Ось звідки береться захист: поки триває запис старішого слота, місце новішого цим викликом навіть не адресується, тож обрив живлення псує щонайбільше слот, який писали, а **інший лишається цілим зі старим калібруванням**. При читанні беремо той зі слотів, що має більший `seq` **і** проходить CRC; якщо новіший побитий — відкочуємося на старіший. У підсумку в пам'яті завжди є хоча б одне ціле калібрування: або свіже, або попереднє.

Тут криється пастка, у яку легко впасти, і вона руйнує весь захист: спокусливо скласти обидва слоти в одну структуру `{ slot[0], slot[1] }` і покласти її **одним** записом. Так робити **не можна**. Запис однією операцією поверх спільного місця — одного ключа, однієї сторінки — знову ставить під удар **обидва** слоти нараз: на flash сторінку перед перезаписом треба стерти цілком, тож «недоторканий» слот у тій самій сторінці загине разом із тим, що писали; на сирому EEPROM чи FRAM обірваний запис однаково розтягнеться на байти обох слотів, бо вони лежать в одному буфері й пишуться одним викликом. Гарантію дає не *дві копії всередині структури*, а **дві фізично роздільні комірки, з яких за раз чіпаємо лише одну**. Деякі носії (NVS поверх flash) роблять запис одного ключа атомарним самі, своїм журналом, — але сирий EEPROM чи FRAM такої послуги не дають, тож надійність ми будуємо на **схемі**, а не на щедрості носія: два ключі, і завжди лише один під записом.

![Атомарний запис двома слотами: угорі — розкладка cal_store_t (magic, version, k, b, seq, CRC). Унизу — три миттєвості: спершу чинний слот A (seq=7) і старий B (seq=6); пишемо нове в старіший B з seq=8; якщо живлення обірвалось посеред запису B, A лишається цілим (відкат), якщо запис довершився — новим чинним стає B. Єдина чинна копія ніколи не перезаписується.](/guide/embedded/davachi/calibration-procedure/img/cal-store-layout.svg)

*Чому два слоти рятують від brownout: пишемо завжди в старіший слот — і **лише в нього**, окремим записом його ключа, а чинним лишається новіший. Поки триває запис у B, комірка A лежить в іншому місці носія й лишається недоторканою; обрив струму псує щонайбільше B, і читач відкочується на ціле A. Запис стає атомарним «усе або нічого»: у пам'яті завжди є хоч одне калібрування, що проходить CRC.*

```c
#define CAL_SLOTS  2u

// КЛЮЧОВЕ: кожен слот — окремий ключ носія, тобто РІЗНЕ фізичне місце.
// Запис одного ключа не адресує байтів іншого, тож обрив живлення посеред
// запису одного слота фізично не може зачепити другий. У цьому вся гарантія.
static const char *const CAL_SLOT_KEY[CAL_SLOTS] = { "calslot0", "calslot1" };

// Низькорівневі примітиви носія: читання/запис ОДНОГО ключа (окремого місця).
// (реалізація — nvs_get_blob/nvs_set_blob+nvs_commit, або I2C-EEPROM, або FRAM)
extern bool nvm_read (const char *key, void *dst, size_t len);
extern bool nvm_write(const char *key, const void *src, size_t len);  // + commit/flush

// Прочитати seq чинного слота; 0, якщо ключа нема або слот побитий/чужий.
static uint32_t slot_seq(unsigned i)
{
    cal_store_t s;
    if (nvm_read(CAL_SLOT_KEY[i], &s, sizeof s) && store_valid(&s))
        return s.seq;
    return 0u;                                // порожній/побитий = найстаріший
}

// Запис коефіцієнтів атомарно: у СТАРІШИЙ слот, окремим записом його ключа.
bool cal_store_write(const cal_t *c)
{
    uint32_t seq0 = slot_seq(0), seq1 = slot_seq(1);

    // Писати в старіший слот (менший seq); новіший НЕ чіпаємо взагалі.
    unsigned old      = (seq0 <= seq1) ? 0u : 1u;
    uint32_t next_seq = 1u + ((seq0 > seq1) ? seq0 : seq1);

    cal_store_t fresh;
    store_pack(&fresh, c, next_seq);          // magic/version/seq/k/b/CRC

    // ОДИН запис в ОКРЕМИЙ ключ лише цього слота. Другий ключ цей виклик не
    // торкає — обрив живлення тут псує щонайбільше CAL_SLOT_KEY[old], а
    // слот-сусід у своєму місці лишається цілим зі старим калібруванням.
    return nvm_write(CAL_SLOT_KEY[old], &fresh, sizeof fresh);
}

// Підняти найновіше ЦІЛЕ калібрування; false якщо обидва слоти непридатні.
bool cal_store_read(cal_t *out)
{
    int      best     = -1;
    uint32_t best_seq = 0u;

    for (unsigned i = 0; i < CAL_SLOTS; i++) {
        cal_store_t s;
        if (!nvm_read(CAL_SLOT_KEY[i], &s, sizeof s)) continue;  // ключа нема
        if (!store_valid(&s))                         continue;  // побитий/чужий
        if (best < 0 || s.seq > best_seq) {                      // новіший ЦІЛИЙ
            best     = (int)i;
            best_seq = s.seq;
            out->k   = s.k;
            out->b   = s.b;
        }
    }
    return best >= 0;                          // жодного цілого → некалібрований
}
```

> 🔧 **Навіщо це.** Дві комірки з лічильником — це різниця між приладом, який «зазвичай переживає вимкнення», і приладом, який переживає його **завжди**. Запис поверх єдиної копії — це гра в рулетку: 99 разів зі ста живлення не обірветься саме в ті 1–5 мс запису, а на сотий прилад втратить усе калібрування й піде в поле з порожньою flash. Ping-pong знімає рулетку повністю: оскільки чинну копію ми ніколи не чіпаємо, доки нова не лягла цілою, обрив струму в найгіршу мить коштує лише відкату на попереднє калібрування — а не його втрати. Це той самий принцип атомарності, на якому стоять журнальовані файлові системи й транзакції баз даних, тільки в чотирьох десятках байтів flash.

Тепер сам стан `SAVE` стає тонким — уся складність схована в `cal_store_write`:

```c
static void save_step(uint32_t t)
{
    (void)t;
    if (cal_store_write(&cal.result)) {
        cal.state = CAL_DONE;
        ui_prompt("Калібрування збережено");
    } else {
        cal_abort(CAL_ERR_STORE);          // носій не підтвердив запис
    }
}
```

## Старт, відсутні коефіцієнти й застосування в циклі читання

Калібрувальний режим — лише половина історії. Друга половина живе в **кожному** запуску прошивки й у **кожному** читанні. На старті прошивка піднімає коефіцієнти; у робочому циклі застосовує їх. І тут критично правильно повестися, коли коефіцієнтів **немає** або вони **побиті** — бо це не виняткова рідкість, а штатний стан нового, ще не каліброваного пристрою.

У темі ми вивели правило: прилад, що **знає**, що він некалібрований, безпечніший за прилад, упевнений у брехні. Втілюємо це прапором `calibrated`: якщо `cal_store_read` повернув `false`, ми **не** видаємо фізичні величини взагалі — або йдемо в калібрувальний режим, або віддаємо сирий код із чесною позначкою «некалібровано», але ніколи не множимо сире число на коефіцієнти з порожньої пам'яті.

```c
static cal_t  active_cal;          // чинні коефіцієнти в роботі
static bool   calibrated = false;  // чи можна вірити active_cal

// Викликати ОДИН раз на старті, ДО першого читання й ДО cal_step().
void measurement_init(void)
{
    calibrated = cal_store_read(&active_cal);   // підняти найновіше ціле з NVS
    if (!calibrated) {
        // Чесний стан: коефіцієнтів нема або побиті. НЕ вигадуємо їх.
        ui_prompt("Давач НЕ калібрований — запустіть калібрування");
        // тут típово: автозапуск cal_request_start(...) або блокування вимірів
    }
}

// Робоче читання: сирий код → фізична величина. Нечесні дані не повертаємо.
bool measurement_read(float *value_out)
{
    if (!calibrated) return false;              // нема чому вірити — і не вдаємо

    int32_t raw = sensor_read_raw();
    *value_out = cal_apply(&active_cal, raw);   // (raw − b)/k — формула з теми
    return true;
}

// Коли калібрувальний автомат дійшов до DONE — підхопити свіжі коефіцієнти.
void measurement_on_cal_done(void)
{
    if (cal.state == CAL_DONE) {
        active_cal = cal.result;                // нові коефіцієнти — одразу в роботу
        calibrated = true;
        cal.state  = CAL_IDLE;                  // автомат назад у спокій
    }
}
```

Зверни увагу: після успішного калібрування ми беремо коефіцієнти прямо з `cal.result`, а не перечитуємо їх із NVS. Можна було б і перечитати (зайва перевірка, що запис справді ліг) — але головне, що **джерело істини в роботі — `active_cal`**, і воно оновлюється рівно в двох місцях: на старті з пам'яті та після успішного DONE. Жодних інших шляхів, якими в `active_cal` могли б потрапити неперевірені коефіцієнти, немає.

## Повна картина за один сеанс

Зведімо все докупи — як частини працюють разом за один реальний сеанс калібрування й подальшу роботу:

```text
старт прошивки  → measurement_init(): cal_store_read() підняв найновіший ЦІЛИЙ слот
                  ├─ є чинні коефіцієнти → calibrated = true, працюємо
                  └─ нема/побиті        → calibrated = false, кличемо калібрування

команда «калібр.»→ cal_request_start(x_low, x_high): → WARMUP
кожні 1–5 мс    → cal_step():
   WARMUP:    нуль перестав повзти? → WAIT_LOW
   WAIT_LOW:  оператор натиснув «зняти»? → AVG_LOW
   AVG_LOW:   набрати 512 відліків; розкид у нормі? → raw_low, → WAIT_HIGH
                                       розкид завеликий → ABORT (старе ціле!)
   WAIT_HIGH: натиснув? → AVG_HIGH
   AVG_HIGH:  набрати 512; розкид ок → raw_high, → COMPUTE
   COMPUTE:   опори рознесені? нахил у коридорі? не NaN? → SAVE
                                       інакше → ABORT (старе ціле!)
   SAVE:      cal_store_write(): у СТАРІШИЙ слот, seq+1, з CRC → DONE
                                       носій не підтвердив → ABORT
   DONE:      measurement_on_cal_done(): active_cal ← нові; calibrated = true; → IDLE
   ABORT:     старе калібрування недоторкане; повертаємось у робоче читання

обрив живлення  → пишемо лише в старіший слот; новіший лишається цілим →
                  при наступному старті cal_store_read() бере ціле, відкочуючись за CRC

робота          → measurement_read(): (raw − b)/k у кожному читанні
```

## Складність і пастки

Зберімо в одному місці граблі, на які наступають навіть знаючи теорію калібрування. Кожна з них перетворює правильну на папері процедуру на джерело тихих помилок.

**Запис під час brownout — без атомарності.** Найпідступніша, бо вистрілює рідко й не на стенді. Записали коефіцієнти поверх єдиної копії, 99 разів усе добре — а на сотий просіла бортова мережа рівно в ті 1–5 мс запису flash, і прилад утратив калібрування назовсім. Лікується **не** надією, а архітектурою: дві комірки в різних місцях носія, запис завжди лише в старішу, CRC при читанні. Чинну копію не чіпаємо, доки нова не ляже цілою — і за раз пишемо лише один слот, тож обрив струму не може дістати обидва. Це той самий принцип, на якому стоять журнальовані ФС.

**Шум у поодинокому відліку.** Спокуса зняти опору одним читанням («навіщо 512, давач же показує стабільно») коштує дорого: випадковий шум того одного відліку осідає в `k` і `b` назавжди як систематична похибка. Усереднення давить шум як √N, а контроль розкиду `max − min` заразом ловить поганий контакт чи вібрацію — біду, яку поодинокий відлік замаскував би під «нормальне число».

**Версіонування формату.** Структура коефіцієнтів **живе роками** й переживає кілька прошивок. Додали поле — і нова прошивка читає старий запис за новою розкладкою, беручи хвіст старих байтів за нове поле. `magic` тут безсилий — він не розрізняє форматів. Рятує номер версії поряд із `magic`: чужа версія → «не моє» → пристрій просить перекалібрувати, а не застосовує сміщені байти. Закладайте `version` **з першого дня**, навіть коли формат один, — дописати його заднім числом до вже розгорнутого парку важко.

**Безглузді коефіцієнти від помилки оператора.** Переплутані опори, дві однакові гирі, зайвий нуль у введеному еталоні — усе це проходить формулу без помилки часу виконання й дає `k`/`b`, що **виглядають** числами. Без перевірки «опори рознесені» і «нахил у паспортному коридорі» помилка вилазить лише в полі. І окремо — `!(k > 0)` замість `k <= 0`, щоб зловити `NaN`: інакше «не-число» запишеться в коефіцієнти й перетворить кожен вимір на `NaN`.

**Калібрування на холодному пристрої.** Знятий до прогріву нуль попливе, щойно електроніка нагріється, і коефіцієнти тихо з'їдуть. Стан WARMUP, що чекає **стабілізації** нуля (а не фіксований таймер), знімає цю біду в корені — і заразом ловить давач, що шумить чи відключений (нуль так і не вгамувався → ABORT).

**Блокуюче усереднення.** `for`-цикл на сотні відліків заморозить прошивку на секунди: дисплей завмре, сторожовий таймер зголодніє й перезавантажить пристрій просто під час калібрування. Тому набираємо **по одному відліку за виклик** автомата, лишаючись у короткому неблокуючому кроці.

**Втрата старого калібрування при невдалій спробі.** Якщо нова спроба калібрування псує наявне ще до того, як упевнилась в успіху, — невдале калібрування лишає прилад **гіршим**, ніж він був. Тому ABORT з будь-якого стану до SAVE не чіпає пам'ять зовсім, а запис атомарний: оновлення стається рівно в одній точці — успішному SAVE.

Уся ця конструкція — близько двохсот рядків C, але саме вони стоять між «формула на папері» й «прилад, якому віриш роками». Автомат тут не краса заради краси: він робить **кожен** збій процедури — зашумлену точку, переплутані опори, обрив струму посеред запису — однією й тією ж подією, що веде у відомий безпечний стан, де старе калібрування ціле, а нове або записане повністю, або не записане зовсім. А в метрології, як і в безпеці, передбачуваність дорожча за все.
