# 🧮 Куди ставити дві опорні точки: важіль нахилу й поширення похибки в коефіцієнти

> У [процедурі калібрування](guide:embedded/calibration-procedure) ми вивели двоточкові коефіцієнти й кинули мимохідь: опори беруть «близько до країв, орієнтир ~10% і ~90% шкали». Звучить як народна мудрість. Насправді за цим стоїть точна арифметика, і поки її не порахувати, легко зробити дорогу дурницю — поставити обидві гирі поруч посередині й думати, що калібрування чесне. Тут ми доведемо, чому розставлення точок прямо визначає **найгіршу похибку по всьому робочому діапазону**, виведемо формулу, як похибка кожного виміру опори перетікає в `k` і `b`, і порахуємо приклад «вузькі опори проти широких», де та сама процедура з тим самим давачем дає вдесятеро різну точність.

## Означення: дві опори — це два виміри з похибкою, а не дві істини

Повернімося до того, що ми вже маємо. Двоточкове калібрування бере дві еталонні величини `x_low`, `x_high`, знімає на них усереднені сирі коди `raw_low`, `raw_high` і розв'язує пряму:

```
        raw_high − raw_low
   k =  ───────────────────              b = raw_low − k · x_low
          x_high − x_low
```

У виведенні ми мовчки трактували `raw_low` і `raw_high` як **точні** числа. Це зручна брехня. Насправді кожен із них — результат вимірювання, а будь-яке вимірювання має розкид: навіть після усереднення сотні відліків лишається залишкова невизначеність. Її ширину міряє стандартне відхилення усередненого коду — те саме **σ ∕ √N**, яке ми вивели для [усереднення як способу приборкати шум](guide:embedded/noise-hunting/math-averaging.md): беремо N відліків, шум стискається в √N разів, але до нуля не зникає. Тож чесний запис опорної точки — не `raw_low`, а `raw_low ± σ`, де σ — стандартне відхилення усередненого коду на цій опорі.

> 🔧 **Навіщо це.** Це зсуває всю задачу з геометрії в метрологію. Питання вже не «де лежить пряма», а «наскільки тремтить пряма, яку ми провели крізь дві тремтливі точки». Коефіцієнти `k` і `b` успадковують похибку опор — і успадковують її **по-різному** залежно від того, де ці опори стоять. Саме цей перенос ми зараз і порахуємо, бо він — єдина причина, чому розміщення точок узагалі має значення.

Означимо мету строго. **Похибка розміщення** — це те, наскільки невизначеність опорних вимірів (±σ) розповзається в похибку відновленої величини `x` по всьому робочому діапазону `[x_min, x_max]`. Нас цікавить не похибка в одній точці, а **найгірша** похибка — максимум по діапазону. Її ми й мінімізуємо вибором `x_low`, `x_high`.

## Інтуїція: важіль нахилу

Почнемо з нахилу, бо саме там захований важіль. Перепишемо `k` так, щоб побачити, що з чим бореться:

```
        Δraw          raw_high − raw_low
   k =  ──────   =   ───────────────────
        Δx              x_high − x_low
```

Чисельник `Δraw` несе похибку: він — різниця двох виміряних кодів, кожен ±σ. Знаменник `Δx` — це **відстань між опорами**, число, яке вибираємо ми, і знаємо точно (еталонні величини задані). Тепер ключове спостереження: похибка чисельника (фіксована, її диктує шум давача) **ділиться на `Δx`**. Розсунули опори вдвічі ширше — та сама тремтлива `Δraw` поділилася на вдвічі більший `Δx`, і похибка нахилу впала вдвічі.

Це і є важіль. Уяви, що проводиш пряму через дві намальовані олівцем крапки, кожна завтовшки в міліметр. Якщо крапки за сантиметр одна від одної, нахил прямої «гуляє» в широкому куті — товщина крапки на короткому плечі сильно повертає лінію. Якщо крапки за метр, та сама міліметрова товщина майже не змінює нахилу: довге плече його стабілізує. Відстань між опорами — це **плече важеля**, на якому та сама абсолютна невизначеність дає тим менший кутовий розкид, чим плече довше.

```
   вузькі опори (мале Δx):              широкі опори (велике Δx):

   raw                                  raw
    │        ╱╲ ← нахил гуляє            │              ╱
    │   ●───●  у широкому куті           │      ●      ╱
    │  (±σ) (±σ)                         │  ●  (через те саме ±σ
    │                                    │ (±σ)  нахил майже не гуляє)
    └──────────── x                      └────────────────── x
```

Аналогія ламається в одному місці, і це місце важливе: крапки на папері можна рознести як завгодно, а опори — ні. `x_high` не може вийти за верх робочого діапазону (там давач уже не працює або в насиченні), `x_low` — за низ. Тому «розсунути ширше» має стелю: **самі краї робочого діапазону**. Звідси перша половина відповіді — опори тиснуть до країв, бо кожен крок назовні подовжує плече важеля й тисне похибку нахилу вниз. Лишається зрозуміти, чому орієнтир — не рівно 0% і 100%, а ~10% і ~90%; до цього дійдемо, коли порахуємо, як похибка переноситься в саму величину.

## Формальний апарат: як ±σ опор перетікає в k і b

Тепер строго. Ми маємо дві функції — `k(raw_low, raw_high)` і `b(raw_low, raw_high)` — і два входи з незалежними похибками σ кожен (припустимо для початку, що обидві опори знято з однаковою старанністю, тож σ_low = σ_high = σ; нерівний випадок розберемо нижче). Як похибка входів переходить у похибку виходу — це **поширення похибки** (англ. *error propagation*, або *propagation of uncertainty*). Канонічний апарат тут — формула через частинні похідні; для функції `f` від незалежних величин з похибками σᵢ:

```
   σ_f² = Σ (∂f/∂xᵢ)² · σᵢ²
```

Чому саме квадрати й чому сума. Кожна частинна похідна `∂f/∂xᵢ` — це коефіцієнт чутливості: наскільки `f` зрушиться від одиничного зсуву `xᵢ`. Помножений на σᵢ, він дає внесок цього входу в розкид `f`. А складаються ці внески **у квадратах**, бо похибки опор **незалежні** — їхні випадкові кидки не корельовані, тож тягнуть `f` у різні боки й частково гасяться; так само, як дисперсії незалежних величин додаються при додаванні (та сама логіка, що дала √N в усередненні). Якби похибки були жорстко зв'язані, складати довелося б лінійно — але два окремі виміри на двох опорах незалежні, тож квадратична сума чесна.

> 🔧 **Навіщо це.** Квадратична сума — не формалізм заради формалізму. Вона каже практичну річ: якщо один внесок помітно більший за другий, менший майже не рахується (бо в квадраті він іще менший). Це одразу підкаже, де економити старання: який вимір варто усереднити довше, а де це марно.

**Похибка нахилу.** Беремо `k = (raw_high − raw_low) / Δx`, де `Δx = x_high − x_low` — стала. Частинні похідні прості:

```
   ∂k/∂raw_high =  1/Δx
   ∂k/∂raw_low  = −1/Δx
```

Підставляємо у формулу поширення (σ_low = σ_high = σ):

```
   σ_k² = (1/Δx)² · σ²  +  (−1/Δx)² · σ²  =  2σ² / Δx²

           σ · √2
   σ_k =  ────────
            Δx
```

Ось важіль уже в числі. Похибка нахилу обернено пропорційна `Δx` — рівно те, що інтуїція обіцяла: ширші опори, менший σ_k. Множник √2 з'явився тому, що в нахил входять **дві** незалежні похибки (з обох опор), і вони складаються у квадратах.

**Похибка зсуву.** Тепер `b = raw_low − k · x_low`. Тут хитрість: `b` залежить від `raw_low` і напряму, і через `k`. Найчистіше підставити `k` і виразити `b` прямо через обидва сирі коди:

```
   b = raw_low − (raw_high − raw_low)/Δx · x_low

     = raw_low · (1 + x_low/Δx)  −  raw_high · (x_low/Δx)
```

Звідси частинні похідні (позначимо `t = x_low / Δx` для стислості):

```
   ∂b/∂raw_low  = 1 + t
   ∂b/∂raw_high = −t

   σ_b² = (1 + t)² · σ²  +  t² · σ²  =  σ² · [(1 + t)² + t²]
```

Подивимося, що це означає. Якщо нижню опору беруть на нулі величини (`x_low = 0`, частий зручний випадок — тара ваги), то `t = 0`, і σ_b = σ: зсув успадковує рівно похибку одного виміру, бо `b` тоді просто дорівнює `raw_low`. А якщо `x_low` далеко від нуля — `t` росте, і похибка зсуву роздувається: екстраполяція прямої назад до `x = 0` множить похибку. Це другий аргумент тримати нижню опору **низько** (ближче до нуля величини): не лише задля плеча важеля, а й щоб зсув не доводилося відновлювати довгою екстраполяцією.

## Де в темі працює: похибка по всьому діапазону й чому 10%/90%

Коефіцієнти — це проміжне. Користувача цікавить похибка **відновленої величини** `x` на робочому читанні. Згадаймо формулу застосунку з основної теми й проведемо σ крізь неї:

```
          raw − b
   x  =  ─────────
            k
```

На фіксованому робочому коді `raw` похибка `x` приходить від двох тремтливих коефіцієнтів — σ_k і σ_b. Але ці двоє не незалежні: вони обидва зліплені з тих самих `raw_low`, `raw_high`, тож при чесному виведенні їхні похибки частково корелюють. Замість тягати кореляцію вручну, є набагато прозоріший шлях — повернутися до **самих опор** і подивитися геометрично.

Пряма проведена крізь дві точки, кожна з вертикальним «коридором» невизначеності ±σ. Уяви, що нижня точка смикнулася на +σ, а верхня на −σ: пряма повернулася. Смикнулися обидві вгору — пряма піднялася паралельно. Перебравши всі комбінації, дістаємо **пучок** можливих прямих, і похибка відновленої величини в кожній точці діапазону — це ширина цього пучка там. Ключове: пучок **найвужчий між опорами і розкривається назовні** від них. Між двома точками пряма затиснута; за останньою точкою кожен крок назовні множить кутовий розкид на плече — це **екстраполяція**, і похибка там росте лінійно з відстанню.

![Пучок прямих, що його дає невизначеність ±σ на двох опорних точках: між опорами коридор похибки вузький, а за кожною опорою розкривається назовні (екстраполяція). Зліва опори стоять близько посередині — короткий відрізок «надійної» зони й широка екстраполяція на краях; справа опори рознесені до ~10% і ~90% — надійна зона накриває майже весь робочий діапазон, а екстраполяція коротка.](/guide/embedded/proshyvka/calibration-procedure/img/error-fan.svg)

*Коридор похибки калібрувальної прямої найвужчий між опорами й розкривається за ними. Вузько поставлені опори (зліва) лишають довгі краї на екстраполяції, де похибка велика; широко поставлені (справа, ~10% і ~90%) тримають майже весь робочий діапазон в інтерполяції, де похибка мала.*

Звідси все сходиться. **Найгірша похибка по робочому діапазону сидить на його краях** — найдальших точках від опор. Щоб її притиснути, треба, щоб краї діапазону були **якомога ближче до опор**, тобто опори — якомога ближче до самих країв. Кожен міліметр, на який ми затягуємо опору всередину від краю, виганяє край діапазону в зону екстраполяції, де пучок ширший. Поставив обидві опори купкою посередині — увесь робочий діапазон опинився на екстраполяції в обидва боки, і похибка на краях вибухає.

Чому ж тоді не рівно 0% і 100%? Бо самі краї діапазону — найгірше місце знімати опорну точку. Біля нуля шкали відносна вага шуму максимальна (сигнал малий, σ той самий — відношення сигнал/шум найгірше), а біля верху давач часто вже підходить до насичення чи нелінійного загину, де сама пряма перестає бути правдою. Тобто є дві протилежні тяги: **розсунути опори ширше** (довше плече, вужчий пучок) тягне до країв, а **знімати опору в чесній, лінійній, не зашумленій зоні** тягне всередину. Компроміс між ними і дає емпіричний орієнтир — трохи відступити від країв, característно близько **10% і 90% шкали**: ще досить широко, щоб плече було довге й екстраполяція на краях коротка, але вже не на самому дні шуму й не в насиченні. Це не священне число, а точка рівноваги двох протилежних похибок; для конкретного давача оптимум зсувається — у дуже лінійного без насичення є сенс іти ближче до країв, у давача з кривими краями — відступити більше.

## Worked-приклад. Вузькі опори проти широких на тому самому тензодавачі

Візьмемо той самий тензодавач, що в основній темі (5 кг через 24-бітний АЦП, чутливість ≈ 722 коди/г), і ту саму процедуру. Змінимо **тільки** розміщення двох гир — і подивимося, як це переносить похибку в коефіцієнти й у фінальний вимір. Шум опорного виміру візьмемо реалістичний: після усереднення стандартне відхилення усередненого коду σ = 30 кодів на кожній опорі (це вже після стиснення в √N — сирий розкид був більший).

**Випадок A — вузькі опори (обидві гирі купкою посередині).**

```
Опори:  x_low = 2000 г,  x_high = 2200 г   →  Δx = 200 г
σ кожного усередненого коду: σ = 30 кодів

Похибка нахилу:
  σ_k = σ·√2 / Δx = 30 · 1.414 / 200 = 42.4 / 200
      = 0.212 коди/г

Відносна похибка нахилу (k ≈ 722 коди/г):
  σ_k / k = 0.212 / 722 = 2.9 × 10⁻⁴  ≈ 0.029 %
```

**Випадок B — широкі опори (~10% і ~90% шкали 5 кг).**

```
Опори:  x_low = 500 г,  x_high = 4500 г   →  Δx = 4000 г
той самий σ = 30 кодів

Похибка нахилу:
  σ_k = σ·√2 / Δx = 30 · 1.414 / 4000 = 42.4 / 4000
      = 0.0106 коди/г

Відносна похибка нахилу:
  σ_k / k = 0.0106 / 722 = 1.5 × 10⁻⁵  ≈ 0.0015 %
```

Уже на нахилі — різниця рівно у **20 разів** (4000 / 200), бо σ_k ∝ 1/Δx, а плече зросло у 20 разів. Та сама процедура, той самий шум, той самий давач — лише гирі стоять по-розумному.

Тепер найважливіше — у що це виливається на робочому вимірі **на краю діапазону**, де похибка найгірша. Похибка нахилу повертає пряму навколо опор, тож на відстані `d` від центра опор вона дає похибку величини ≈ `σ_k · d / k`. Візьмемо робочу точку на верху шкали, `x = 5000 г`.

```
Випадок A (центр опор ≈ 2100 г, край за d = 2900 г):
  Δx_похибка ≈ σ_k · d / k = 0.212 · 2900 / 722
             ≈ 0.85 г

Випадок B (центр опор ≈ 2500 г, край за d = 2500 г):
  Δx_похибка ≈ σ_k · d / k = 0.0106 · 2500 / 722
             ≈ 0.037 г
```

Похибка на краю шкали через розставлення гир — **0.85 г проти 0.037 г**, різниця більш ніж у 20 разів. (Точне число залежить від того, як саме скласти внески σ_k і σ_b; тут ми взяли домінантний внесок нахилу на дальньому краї, де він головний, — оцінка чесна по порядку.) Звертаю увагу: фізично давач, гирі й шум **однакові** в обох випадках. Уся різниця народилася з одного рішення — куди покласти дві гирі. Калібрування у випадку A не «менш старанне»; воно проведене за тією самою інструкцією, тими самими усередненими відліками — і все одно вдвадцятеро гірше, бо коротке плече важеля помножило той самий шум.

І останній штрих — навіщо взагалі σ = 30, а не 100. Це плід усереднення: щоб σ_k у випадку B було 0.0106, а не 0.035, опори знімали не з одного відліку, а з сотень. Тобто два важелі працюють разом: **усереднення** тисне сам σ (числитель), а **широке розставлення** ділить його на велике плече (знаменник). Економити на будь-якому з двох — викидати точність, яку інший важіль здобув.

## Нерівні опори: коли σ на краях різний

Останнє уточнення, яке часто забувають. Вище ми взяли σ_low = σ_high — припущення, що обидві опори знято з однаковим розкидом. Для багатьох давачів це не так: біля нуля шкали сигнал малий, і **відносний** шум там більший, тоді як в абсолютних кодах розкид може бути сталим або навіть рости вгорі. Загальна формула нахилу без припущення про рівність:

```
            √(σ_low² + σ_high²)
   σ_k  =  ─────────────────────
                  Δx
```

Висновок звідси практичний: квадратична сума означає, що **гірша з двох опор домінує**. Якщо одна точка знята вчетверо шумніше за другу, її σ² у шістнадцять разів більший — і він майже сам визначає σ_k, а старання на чистій опорі майже не рахується. Тому, коли одна опора принципово шумніша (зазвичай нижня, біля нуля), є сенс усереднити **саме її** довше — добрати на ній більше відліків, ніж на тихій верхній, щоб зрівняти внески. Сліпо усереднювати обидві однаково — марнувати час на тій, що й так чиста. Це той самий урок, що дала квадратична сума на початку: менший внесок у квадраті майже зникає, тож борися з більшим.

У підсумку розміщення опорних точок — це не косметика й не звичка, а кількісний важіль. Похибка нахилу падає як `1/Δx`, тож опори тиснуть до країв робочого діапазону, зупиняючись біля ~10% і ~90% — там, де довге плече ще не куплене ціною шуму на дні шкали чи насичення вгорі. Похибка кожного опорного виміру входить у `k` і `b` через формулу поширення `σ_f² = Σ(∂f/∂xᵢ)²·σᵢ²`, і саме вона показує, що найгірша похибка живе на краях діапазону, що усереднювати треба гіршу опору ретельніше, і що дві гирі, покладені бездумно поруч, здатні вдвадцятеро зіпсувати прилад, який тими самими руками й тим самим шумом міг бути точним.
