# Дуговий спалах та засоби індивідуального захисту при вимірюваннях

<preknowlist>
- [Мультиметр — будова та режими вимірювання](root:cat-hw-instruments/multimeter-basics) — Принципи роботи мультиметра, схему перемикання режимів вимірювання напруги та струму й наслідки помилкової комутації щупів
- [Щупи, гачки й затискачі «крокодил»](root:cat-hw-instruments/multimeter-probes-and-clips) — Базову будову вимірювальних провідників, категорії ізоляції та важливість механічної цілісності наконечників
</preknowlist>

## Механізми вимірювального пробою під напругою

Електрик підходить до вхідного розподільчого щита промислового підприємства з робочою напругою 400 В або 690 В, щоб виконати рутинний замір міжфазної напруги. Мідні шини всередині шафи здаються нерухомими й безпечними, проте за ними стоїть силовий трансформатор потужністю у декілька мегавольт-амперів, здатний віддати у місце короткого замикання очікуваний струм короткого замикання (від англ. @@en|prospective short-circuit current@@) у десятки тисяч амперів. У момент торкання щупів лунає сліпучий спалах і вибух: вимірювальний прилад миттєво перетворюється на плазмовий місток між фазами. Щоб зрозуміти, як звичайна спроба виміряти напругу спричиняє руйнівний дуговий спалах (від англ. @@en|arc flash@@), необхідно розібрати фізичні механізми, які перетворюють вимірювальний інструмент та його провідники на первинний канал пробою.

Першим фундаментальним чинником ініціації пробою є короткочасні імпульсні перенапруги (від англ. @@en|transient overvoltages@@). У промислових мережах комутація потужних індуктивних навантажень (електродвигунів, трансформаторів), перемикання батарей конденсаторів або віддалені розряди блискавок створюють у силовому колі мікросекундні сплески напруги амплітудою в кілька кіловольт. За нормальних умов сухе повітря має діелектричну міцність близько 3 кВ/мм. Однак якщо у щиті використовується [бюджетний цифровий прилад](root:cat-hw-instruments/multimeter-dt838), чия конструкція має недостатній повітряний зазор (від англ. @@en|clearance distance@@ — найкоротша відстань через повітря між провідними частинами) або замалий шлях витоку по поверхні діелектрика (від англ. @@en|creepage distance@@), високовольтний імпульс миттєво пробивает повітряний проміжок між внутрішніми доріжками плати або між наконечниками щупів. Цей мікросекундний пробій створює вузький іонізований канал, який за частки мілісекунди підхоплюється робочою напругою мережі.

Другим механізмом є поверхневе забруднення та недоліки конструкції вимірювального інструменту. У реальних умовах експлуатації на корпусах приладів, роз'ємах та шинопроводах осідає струмопровідний пил (металева або вугільна стружка) і волога. Під дією високого потенціалу вздовж забрудненої поверхні ізолятора виникають мікроскопічні струми витоку, які формують обвуглені струмопровідні доріжки — відбувається поверхневий трекінг (від англ. @@en|surface tracking@@). Коли оператор встановлює вимірювальні провідники на близько розташовані фазні клеми, шар бруду чи випадкове зсунення щупа зменшує діелектричний проміжок. Якщо при цьому використовуються щупи з довгими відкритими металевими наконечниками (наприклад, 18 мм без захисних насадок), найменший похиб рукою призводить до безпосереднього механічного або дугового закорочування двох фаз. Саме тому сучасна [залізна специфікація щупів](root:cat-hw-instruments/electric-arc-flash-safety/api-test-probe-safety-interface.md) жорстко обмежує довжину відкритого металу до 4 мм для категорій high-energy шляхом застосування зсувних ізоляційних насадок.

Третім і найпоширенішим чинником пробою є помилка оператора під час комутації режимів вимірювання. Найкритичніша ситуація виникає тоді, коли червоний щуп підключено до струмового гнізда приладу (від англ. @@en|current input terminal@@), а оператор намагається виміряти напругу між фазами. Внутрішнє вимірювальне коло струму мультиметра є низькоомним шунтом (від англ. @@en|shunt resistor@@) з опором порядку 0.01…0.1 Ом. Підключення такого шунта паралельно джерелу напруги 400 В еквівалентне створенню прямого короткого замикання. Струм у колі обмежений лише опором підстанції й вимірювальних провідників і за частки мілісекунди досягає десятків кілоамперів. Аналогічний катастрофічний ефект має випадкове перемикання поворотного селектора в режим вимірювання опору чи прозвонки під напругою. Опановуючи базові [режими вимірювання напруги](root:cat-hw-instruments/multimeter-basics), фахівець повинен усвідомлювати, що помилкова комутація у високоенергетичному колі перетворює прилад на електричний детонатор.

Різниця між катастрофічним вибухом та безпечним відключенням полягає у внутрішньому виконанні приладу. На відміну від побутових моделей, промислові мультиметри розраховуються на високі рівні енергії короткого замикання. Стандартна класифікація, яка розділяє [перенапруги категорій CAT I–IV](root:cat-hw-instruments/cat-ratings-overvoltage-protection), вимагає встановлення всередині приладу високоенергетичних керамічних запобіжників (від англ. @@en|high-energy fuses@@), заповнених кварцовим піском. При виникненні надструму внутрішня нитка запобіжника випаровується, а пісок під дією температури спекається у склоподібну масу, гасячи дугу всередині герметичного циліндра. Крім того, плата безпечного приладу оснащується високими діелектричними перегородками (від англ. @@en|arc barriers@@) та розширеними ізоляційними проміжками між доріжками. Натомість у дешевому приладі скляний запобіжник 250 В вибухає, створюючи всередині корпусу хмару іонізованої плазми, яка виривається назовні й охоплює руки оператора.

Якість виконання кабельного господарства також відіграє вирішальну роль у запобіганні первинному пробою. Пошкоджені або зношені [зовнішні вимірювальні провідники](root:cat-hw-instruments/multimeter-probes-and-clips) із тріщинами ізоляції біля підводящих роз'ємів можуть перекритися на заземлений корпус шафи під час маніпуляцій, сформувавши однофазне коротке замикання на землю, яке негайно переростає у міжфазну дугу.

![Топологія категорій перенапруги CAT I–CAT IV у системі електропостачання з розрізом внутрішнього захисту мультиметра](img/overvoltage-categories-and-meter-protection.svg)
*Топологія категорій перенапруги CAT I–CAT IV у системі електропостачання з розрізом внутрішнього захисту мультиметра (дугогасні запобіжники, ізоляційні перегородки та безпечні щупи).*

## Фізика дугового спалаху та руйнівні чинники

Виникнення первинного іонізаційного містка чи короткого замикання через помилку комутації є лише пусковим гачком. За частки мікросекунди електричний пробій переростає у повномасштабний дуговий спалах (від англ. @@en|arc flash@@) — складне фізико-хімічне явище вибухового перетворення електричної енергії на теплову, механічну та світлову. Під дією високої напруги у проміжку між шинами виникає електрична дуга (від грец. @@el|ηλεκτρον@@ — янтар та лат. @@la|arcus@@ — дуга). Електричне поле розганяє вільні електрони, які при зіткненні з молекулами азоту й кисню вибивають нові електрони, формуючи електронну лавину. Повітряний проміжок переходить у стан плазми (від англ. @@en|plasma@@, від грец. @@el|πλάσμα@@ — виліплене, сформоване) — повністю іонізованого газу з високою концентрацією вільних носіїв заряду. Температура плазмового шнура в ядрі дуги миттєво досягає 10 000…20 000 °C, що у два-чотири рази перевищує температуру поверхні Сонця. Опір іонізованого плазмового каналу падає до сотих часток Ома, відкриваючи шлях для безперешкодного протікання повного струму короткого замикання мережі (від англ. @@en|prospective short-circuit current@@).

Екстремальний тепловий потік у зоні опорних плям дуги спричиняє миттєве фазове перетворення конструкційних матеріалів електроустановки. Мідні шини та наконечники щупів плавляться при 1085 °C і закипають при 2562 °C, перетворюючись на насичену мідну пару. При переході з твердого стану в пароподібний об'єм міді збільшується у 67 000 разів! Це надзвичайно швидке об'ємне розширення газу та металевої пари створює потужний дуговий вибух (від англ. @@en|arc blast@@). Ударна вибухова хвиля поширюється зі швидкістю, що перевищує швидкість звуку, створюючи динамічний тиск у сотні кілопаскалів. Цей тиск вириває двері розподільчих шаф, деформує сталеві металоконструкції, відкидає оператора на кілька метрів та спричиняє баротравми й розрив барабанних перетинок (рівень акустичного тиску перевищує 160 дБ). Разом із вибуховою хвилею нагороду розлітаються бризки розплавленого металу зі швидкістю понад 300 м/с, які діють як осколки.

Головним чинником важкого та смертельного травматизму при дуговому спалаху є інтенсивне термічне випромінювання. Плазмовий стовп випромінює гігантську кількість енергії в інфрачервоному, видимому та ультрафіолетовому спектрах. Кількісною мірою теплового впливу на поверхню є падаюча енергія (від англ. @@en|incident energy@@), яка вимірюється в калоріях на квадратний сантиметр (кал/см²) або джоулях на квадратний сантиметр (Дж/см²). Критичним порогом для людського організму є значення 1.2 кал/см² (5.02 Дж/см²): саме така кількість енергії, отримана незахищеною шкірою протягом 0.1 секунди, викликає термічний опік другого ступеня. При значеннях падаючої енергії понад 4 кал/см² звичайний бавовняний або синтетичний одяг спалахує й плавиться, припікаючись до тіла. Як засвідчила [історична праця Ральфа Лі](root:cat-hw-instruments/electric-arc-flash-safety/hist-arc-flash-standards-evolution.md), тривалий час у промисловості недооцінювали саме радіаційне тепло дуги, вважаючи головною небезпекою електричний струм.

Щоб наочно оцінити масштаби енергії, що виділяється під час вимірювальної аварії, розрахуємо миттєву потужність та загальну теплову енергію електричної дуги у 400-вольтній промисловій мережі при струмі короткого замикання 20 кА та часі спрацьовування релейного захисту 0.1 с. Напруга на дуговій вазі `U_arc` припустимо становить 250 В за рахунок спаду напруги у плазмовому стовпі.

```
P_arc = U_arc × I_arc
= 250 × 20000            [обчислення миттєвої потужності дуги при напрузі 250 В та струмі 20 кА]
= 5000000 Вт = 5 МВт     [переведення потужності у мегавати]

E_arc = P_arc × t_arc
= 5000000 × 0.1          [обчислення виділеної енергії за час горіння дуги 0.1 с]
= 500000 Дж = 500 кДж    [загальна теплова енергія дугового спалаху]
```

З обчислення видно, що за десяту частку секунди у замкненому об'ємі розподільчого щита виділяється півмегаджоуля енергії, а миттєва потужність досягає 5 МВт — це дорівнює потужності кількох магістральних локомотивів. Для точного просторового моделювання розповсюдження цієї енергії та визначення безпечних відстаней застосовується детальний [розрахунок падаючої енергії](root:cat-hw-instruments/electric-arc-flash-safety/math-arc-flash-energy-calculations.md), який розгортається на основі математичних рівнянь, що містить [методологія стандарту IEEE 1584](root:cat-hw-instruments/ieee-1584-arc-flash-hazard-analysis).

Окрім тепла й тиску, дуговий спалах супроводжується потужним випромінюванням в ультрафіолетовому діапазоні, яке викликає важке ураження очей — фотокератит (від англ. @@en|photokeratitis@@, від грец. @@el|φῶς@@ — світло та @@el|κερατοειδής@@ — рогівка, «дугова офтальмія»), що призводить до тимчасової або незворотної втрати зору. Одночасно випарувані важкі метали окислюються у повітрі, утворюючи високотоксичний хмароподібний аерозоль. Важливо чітко розрізняти два принципово різних види электронебезпеки: класичне ураження електричним струмом (від англ. @@en|electric shock@@) вимагає безпосереднього фізичного дотику людини до струмопровідних частин із проходженням струму через внутрішні органи та серце, тоді як дуговий спалах та дуговий вибух уражають оператора на відстані кількох метрів через зовнішній тепловий потік, вибухову хвилю та осколки без жодного дотику до електричного кола.

![Схема розвитку дугового спалаху у часі з формуванням плазмового шнура та вибухової хвилі](img/arc-flash-physics-and-blast-effects.svg)
*Схема розвитку дугового спалаху у часі, що показує формування плазмового шнура між фазами, випаровування міді та поширення вибухової ударної хвилі з інтенсивним термічним випромінюванням.*

## Категорії безпеки та конструктивний захист приладів

Підключення звичайного вимірювального приладу до шин розподільчого щита здається простішою операцією, ніж робота під напругою на повітряних лініях. Проте саме в момент торкання щупами струмопровідних частин виникає найбільший ризик раптового руйнування мультиметра. Якщо у побутовій розетці короткочасний сплеск напруги згладжується індуктивністю кабельних ліній та трансформаторів, то поблизу вводу в будівлю енергія комутаційного чи грозового імпульсу здатна миттєво пробити внутрішню ізоляцію приладу. Коли вимірювач не розрахований на таке навантаження, між його друкованими доріжками спалахує дуга, перетворюючи пристрій на вибухонебезпечний пристрій у руках фахівця.

Здатність вимірювального обладнання протистояти високоенергетичним @@en|transient overvoltages@@ (англ. *transient* — тимчасовий, перехідний; *overvoltage* — перенапруга) нормується міжнародним стандартом @@en|IEC 61010@@ (англ. *International Electrotechnical Commission* — Міжнародна електротехнічна комісія). Цей стандарт розділяє електроустановки на чотири категорії перенапруги — від CAT I до CAT IV, залежно від віддаленості від джерела живлення та рівня очікуваного струму короткого замикання @@en|prospective short-circuit current@@ (англ. *prospective* — очікуваний, можливий). Що ближче точка вимірювання розташована до трансформаторної підстанції чи первинного вводу, то меншим є внутрішній опір мережі, а отже — то більшу енергію може виділити дуга під час пробою. Зрозуміти різницю між категоріями допомагають класичні вимоги до випробувальних імпульсів: [категорії перенапруги CAT I–IV](root:cat-hw-instruments/cat-ratings-overvoltage-protection) визначають не просто робочу напругу, а здатність витримувати багатокіловольтні пікові сплески тривалістю в мікросекунди.

Класифікація охоплює всі рівні розподілу електроенергії:
- **CAT I**: вторинні електронні кола, автономні пристрої з батарейним живленням та слабострумові інтерфейси всередині обладнання, де імпульсні перенапруги обмежені внутрішніми фільтрами. - **CAT II**: однофазні споживачі, переносний електроінструмент та побутова техніка, яка підключається до стандартних стінних розеток. - **CAT III**: трифазні розподільчі системи, силові шини, шафи керування двигунами, освітлювальні мережі великих об'єктів та розподільчі панелі всередині будівель. - **CAT IV**: первинне джерело електропостачання — ввідні лічильники, повітряні та підземні кабельні лінії, ввідні шафи низької напруги.

Важливо враховувати, що категорія безпосередньо пов'язана з номінальною напругою. Наприклад, мультиметр із маркуванням CAT III 600 V повинен витримувати випробувальний імпульс 6000 V від джерела з внутрішнім опором 2 Ω, тоді як прилад класу CAT III 1000 V випробовується імпульсом 8000 V. Використання приладу нижчої категорії у високоенергетичному колі створює пряму загрозу пробою, оскільки його внутрішній простір не розрахований на гасіння дуги. Історичний досвід аварій свідчить, що нехтування цими рівнями неодноразово призводило до масового травматизму, через що [історичний розвиток стандартів захисту](root:cat-hw-instruments/electric-arc-flash-safety/hist-arc-flash-standards-evolution.md) став основою сучасних суворих вимог @@en|IEC 61010@@.

Конструктивна різниця між професійним вимірювачем та побутовим приладом полягає у спроможності локалізувати й погасити можливе коротке замикання всередині корпусу. Прикладом критичної вразливості є бюджетний @@en|multimeter DT-838@@, у якому струмові кола захищені звичайними скляними запобіжниками 5×20 мм з вимикальною здатністю до 35 A. При підключенні такого приладу в режимі вимірювання струму до силової шини з потенційним струмом замикання 10 kA, скляна колба запобіжника випаровується за частки мікросекунди. Сформована плазма продовжує проводити струм, а внутрішній тиск розриває пластмасовий корпус мультиметра. Детальні характеристики [бюджетного приладу DT-838](root:cat-hw-instruments/dt838-specifications-and-adc) показують, що він розрахований виключно на слабострумові побутові заміри. Ознайомитися з тим, як влаштовані струмові та напругові кола в цілому, можна у матеріалі про [загальну будову мультиметрів](root:cat-hw-instruments/multimeter-basics).

У захищених приладах категорій CAT III та CAT IV застосовують @@en|high-energy fuses@@ (англ. *fuse* — запобіжник). Це керамічні запобіжники великого габариту, заповнені високочистим кварцовим піском. Вони розраховані на напругу 1000 V та мають вимикальну здатність від 10 kA до 100 kA. Під час розплавлення дугогасного елемента електрична дуга випаровує кварцовий пісок, перетворюючи його на непровідне скло (склування піску), що миттєво охолоджує плазму та перериває струм.

Окрім запобіжників, внутрішній захист включає:
- **Ізолюючі бар'єри**: перегородки з міцного полікарбонату, які фізично відокремлюють вхідні гнізда та перемикач режимів від електронної плати обробки сигналів і відсіку елементів живлення. - **Дотримання повітряних та поверхневих зазорів**: відстань по повітрю @@en|clearance distance@@ (англ. *clearance* — зазор, простір) та відстань уздовж ізоляційної поверхні @@en|creepage distance@@ (англ. *creepage* — повзання, поверхневий витік) суворо розраховуються відповідно до нормованого імпульсу перенапруги (наприклад, понад 12.7 мм для CAT IV 600 V). - **Вхідний захист від перенапруг**: комбінація варісторів @@en|metal-oxide varistors@@, терморезисторів із позитивним температурним коефіцієнтом @@en|positive temperature coefficient@@ (PTC) та іскрових розрядників, які зрізають імпульси високої напруги до того, як вони досягнуть аналогово-цифрового перетворювача.

Навіть найбезпечніший мультиметр втрачає свої захисні властивості при використанні невідповідних вимірювальних провідників. Будова щупів та затискачів регулюється стандартом @@en|IEC 61010-031@@, який встановлює чіткі геометричні й механічні параметри безпеки. Головною причиною міжфазних коротких замикань при замірах у вузьких розподільчих шафах є довгі відкриті металеві наконечники (15–20 мм). При випадковому перекосі такий наконечник одночасно торкається двох сусідніх фазних шин або фази та заземленого корпусу.

Для запобігання цьому стандарт @@en|IEC 61010-031@@ вимагає:
- **Обмеження довжини відкритого кінчика**: для CAT III та CAT IV довжина відкритого металевого кінчика не повинна перевищувати 2 мм (або 4 мм із знімними ізолюючими насадками-ковпачками). - **Захисні обмежувачі для пальців**: @@en|finger guards@@ (англ. *guard* — захист, огорожа) — виступаючі ребра на корпусі щупа, які фізично блокують ковзання пальців оператора у бік струмопровідного наконечника. - **Захищені бананові штекери**: @@en|shrouded banana plugs@@ (англ. *shroud* — кожух, покров) — пружні ізолюючі гільзи, що повністю закривають металеву частину штекера при його вийманні з гнізда приладу, унеможливлюючи випадковий дотик або перекриття дугою. - **Подвійне ізоляційне покриття провідників**: силіконові кабелі мають два шари ізоляції контрастних кольорів. Поява внутрішнього кольорового шару сигналізує про механічний знос чи пошкодження кабелю, вимагаючи його негайної браковки.

Докладний [залізний інтерфейс вимірювальних щупів](root:cat-hw-instruments/electric-arc-flash-safety/api-test-probe-safety-interface.md) деталізує вимоги до геометрії роз'ємів та випробувань ізоляції, а правила добору допоміжних елементів розглядаються у матеріалі про [вимірювальні провідники та затискачі](root:cat-hw-instruments/multimeter-probes-and-clips).

## Оцінка небезпеки та межі дугового спалаху

Температура плазмового шнура під час електричного дугового спалаху може досягати 19 000 °C, що перевищує температуру поверхні Сонця. Основною величиною, що характеризує небезпеку для людини, є падаюча енергія @@en|incident energy@@ (англ. *incident* — той, що припадає, падаючий) — кількість термічної енергії, яка припадає на одиницю площі поверхні на визначеній відстані від дуги. Вона вимірюється у калоріях на квадратний сантиметр (cal/cm²) або джоулях на квадратний метр (J/m²). Експериментально встановлено, що падаюча енергія всього 1.2 cal/cm² (5.02 J/cm²), надана протягом 0.1 секунди, викликає опіки другого ступеня незахищеної шкіри людини. При значеннях понад 40 cal/cm² ударна хвиля та випромінювання створюють смертельну загрозу навіть за умови використання максимального комплекту захисного одягу.

Перед виконанням будь-яких вимірювань під напругою фахівець зобов'язаний оцінити потенційну енергію дуги та визначити просторові межі небезпечних зон навколо відкритого електроустаткування.

![Схема просторових меж небезпеки навколо відкритого електроустаткування з відображенням межі дугового спалаху, обмеженого наближення та забороненого доступу](img/arc-flash-boundaries-and-distances.svg)
*Схема просторових меж небезпеки навколо відкритого електроустаткування з різними зонами доступу.*

Відповідно до норм безпеки навколо струмопровідних частин під напругою встановлюються три концентричні межі безпеки:
- **Межа дугового спалаху**: @@en|Arc Flash Boundary@@ — відстань від джерела можливої дуги, на якій падаюча енергія знижується до порогового значення 1.2 cal/cm². Будь-яка особа, яка перетинає цю межу, повинна бути повністю екіпірована в дугостійкий захисний одяг та ЗІЗ відповідного класу. - **Межа обмеженого наближення**: @@en|Limited Approach Boundary@@ — відстань, за якою існує ризик ураження електричним струмом. Непідготовлений персонал без ЗІЗ не має права заходити за цю лінію без супроводу кваліфікованого фахівця. - **Межа забороненого доступу**: @@en|Restricted Approach Boundary@@ — внутрішній периметр поблизу деталей під напругою, де ризик пробою або випадкового торкання є критично високим. Перетин цієї межі прирівнюється до безпосереднього контакту з струмопровідними частинами й вимагає використання ізолюючих рукавичок та спеціального наряду-допуску.

Для розрахунку падаючої енергії застосовують емпіричні моделі стандарту IEEE 1584. Енергія залежить від очікуваного струму короткого замикання, часу спрацьовування захисної апаратури, відстані від дуги до робітника та геометричного типу шафи.

Величина падаючої енергії обчислюється за формулою:

```
E_i = 4.184 × C_f × E_n × (t / 0.2) × (610 / D)^x
```

де E_i — падаюча енергія у cal/cm², C_f — розрахунковий коефіцієнт типу електроустановки (1.5 для напруг нижче 1 kV у замкненому об'ємі шафи), E_n — нормована падаюча енергія за базових умов (струм 13.8 kA, час 0.2 s, відстань 610 mm), t — тривалість горіння дуги в секундах (визначається часом спрацьовування релейного захисту або запобіжника), D — відстань від точки виникнення дуги до працюючого в міліметрах, x — експоненціальний коефіцієнт відстані (залежно від конфігурації електродів, зазвичай від 0.973 до 2.0).

З цієї залежності видно, що падаюча енергія обернено пропорційна квадрату відстані та прямо пропорційна часу тривання дуги. Зменшення часу спрацьовування захисту вдвічі зменшує енергію дуги також удвічі, а збільшення відстані удвічі знижує термічне навантаження майже у чотири рази. Детальні математичні моделі [параметрів дугового спалаху](root:cat-hw-instruments/electric-arc-flash-safety/math-arc-flash-energy-calculations.md) розгортають алгоритми розрахунку для різних конфігурацій шин. Практичне застосування цих формул матеріалізується у маркуванні щитів: розробка картки [небезпеки дугового спалаху](root:cat-hw-instruments/ieee-1584-arc-flash-hazard-analysis) дозволяє оперативно визначити потрібні ЗІЗ перед відкриттям дверцят.

Після визначення падаючої енергії підбирають засоби індивідуального захисту з відповідним дуговим рейтингом @@en|arc rating@@ (англ. *rating* — оцінка, клас). Дуговий рейтинг вказує на максимальну падаючу енергію (у cal/cm²), яку матеріал здатний витримати без виникнення наскрізних отворів та опіків другого ступеня під ним.

![Ієрархічна структура засобів індивідуального захисту за категоріями дугового рейтингу від 1 до 4 із деталізацією шарів дугостійкого одягу, маски та діелектричних рукавичок](img/arc-rated-ppe-protection-levels.svg)
*Ієрархічна структура засобів індивідуального захисту (ЗІЗ) за рівнями захисту від падаючої енергії дуги.*

Стандарт NFPA 70E класифікує ЗІЗ на чотири категорії дугового захисту (PPE Categories 1–4):
- **Категорія 1 (мін. 4 cal/cm²)**: дугостійка сорочка й штани (або комбінезон), захисні окуляри, захисний щиток для обличчя @@en|face shield@@ (англ. *shield* — щит, захисний екран), діелектричні рукавички зі шкіряними протекторами. - **Категорія 2 (мін. 8 cal/cm²)**: дугостійкий костюм (куртка та штани з араміду або обробленої бавовни), підкапотник-балаклава @@en|balaclava@@ (англ. *balaclava* — шолом-маска), дугостійкий щиток для обличчя або капюшон, діелектричне взуття та рукавички. - **Категорія 3 (мін. 25 cal/cm²)**: багатошаровий куртково-брючний костюм або куртка з напівкомбінезоном, дугостійкий капюшон з вбудованим оглядовим щитком, подвійні захисні рукавички та каска. - **Категорія 4 (мін. 40 cal/cm²)**: повний важкий дугостійкий комплект @@en|arc flash suit@@ (англ. *suit* — костюм), що складається з кількох шарів термічно стійких матеріалів, капюшона з примусовою подачею повітря та максимального комплекту діелектричних ЗІЗ.

Окрему увагу приділяють захисту рук. Діелектричні рукавички класифікуються за робочою напругою (від Класу 00 — 500 V до Класу 4 — 36 000 V). Поверх латексних або гумових рукавичок обов'язково надягають шкіряні захисні рукавички-протектори, які запобігають механічним проколам та розривам ізоляційного латексу під час вимірювань. Перед кожним використанням рукавички перевіряють на відсутність мікропроколів шляхом надування. Детальніші правила [випробування діелектричних рукавичок](root:cat-hw-instruments/dielectric-gloves-inspection-testing) описують періодичність лабораторних тестів.

Апаратний захист та ЗІЗ діють ефективно лише у поєднанні з суворим регламентом проведення робіт. Головне правило вимірювань у високоенергетичних колах — мінімізація часу перебування під напругою та використання методу трьох перевірок.

Практичний триетапний протокол Live-Dead-Live включає:
1. Перевірку працездатності вимірювального приладу та щупів на відомому джерелі напруги (контрольне гніздо або запітаний тестовий блок). 2. Виконання контрольного вимірювання на цільовій знеструмленій або робочій електроустановці. 3. Повторну перевірку приладу на тому ж відомому джерелі напруги одразу після вимірювання.

Третій крок є вирішальним: якщо внутрішній запобіжник мультиметра згорів під час вимірювання або стався обрив щупа, прилад покаже «0 V» на цільовому колі. Без повторної перевірки на відомому джерелі фахівець може помилково вважати коло знеструмленим і торкнутися фази під напругою. Повний [регламент безпечного вимірювання](root:cat-hw-instruments/electric-arc-flash-safety/proj-live-dead-live-measurement-protocol.md) описує вимоги до заповнення чек-листів аудиту ЗІЗ та підготовки робочої зони.

## Засоби індивідуального захисту від дуги

Коли в електроустановці спалахує електрична дуга, температура в епіцентрі розрядного каналу за частки секунди сягає 10 000–20 000 °C. За такої екстремальної температури звичайний робочий одяг із додаванням синтетичних волокон (поліестеру, нейлону чи акрилу) миттєво плавиться, перетворюючись на рідку гарячу масу, яка впікається в шкіру працівника та викликає глибокі термічні опіки III–IV ступенів. Навіть 100% натуральна бавовна без спеціальної вогнезахисної обробки легко спалахує й продовжує горіти на тілі після згасання дуги. Для захисту від цього термічного шоку використовують засоби індивідуального захисту з підтвердженим дуговим рейтингом (англ. @@en|arc rating@@, від лат. *arcus* — дуга та англ. *rate* — оцінювати), головне завдання яких — обмежити термічну енергію, що досягає поверхні шкіри, величиною 1.2 `cal/cm²` (калорій на квадратний сантиметр). Саме цей поріг визначає межу виникнення опіку другого ступеня.

Вибір дугостійкого спецодягу спирається на дві фундаментальні характеристики матеріалу: термічний показник захисту від дуги @@en|ATPV@@ (англ. *Arc Thermal Performance Value*, від грец. *therme* — тепло та лат. *performa* — виконувати) та поріг утворення наскрізного розриву @@en|Ebt@@ (англ. *Energy Breakopen Threshold*, від давн.-англ. *brecan* — ламати та *open* — відкритий). *brecan* — ламати та англ. *open* — відкривати). Показник @@en|ATPV@@ визначає максимальну падаючу енергію в `cal/cm²`, за якої матеріал блокує тепловий потік достатньо, щоб імовірність виникнення опіку другого ступеня під тканиною не перевищувала 50%. Натомість @@en|Ebt@@ характеризує межу механічної стійкості матеріалу: за цієї енергії в тканині під дією ударної хвилі та високої температури утворюються наскрізні отвори, крізь які плазма й розпечені гази безпосередньо уражають тіло. Фінальний дуговий рейтинг @@en|arc rating@@ спецодягу приймається рівним найменшому з двох значень `min(ATPV, Ebt)`. Якщо падаюча енергія в точці проведення робіт перевищує @@en|arc rating@@, матеріал втрачає свої захисні властивості.

Відповідно до розрахованого рівня падаючої енергії, який визначають під час [оцінки падаючої енергії](root:cat-hw-instruments/ieee-1584-arc-flash-hazard-analysis), засоби захисту поділяють на чотири категорії небезпеки ЗІЗ (англ. @@en|PPE Category@@, від *Personal Protective Equipment*). Категорія 1 вимагає мінімального захисту в `4 cal/cm²` і складається з дугостійкої сорочки та штанів або комбінезона, захисних окулярів і щитка. Категорія 2 підвищує поріг до `8 cal/cm²` і вимагає обов'язкового використання дугостійкої балаклави (англ. @@en|balaclava@@, від власної назви Балаклава) разом із прозорим щитком або повноцінного дугостійкого капюшона. Категорії 3 (`25 cal/cm²`) та 4 (`40 cal/cm²`) застосовують у високоенергетичних комірках та розподільчих пристроях високої потужності. Для них використовують багаторазові багатошарові дугостійкі костюми (англ. @@en|arc flash suit@@), що складаються з куртки, напівкомбінезона та закритого шолома із захисним оглядовим вікном і примусовою вентиляцією.

Матеріальною основою дугостійкого одягу є спеціальні вогнестійкі волокна. Серед них найширше застосовують мета-араміди, такі як @@en|Nomex@@ (торговельна марка мета-араміду) та @@en|Kermel@@, пара-араміди @@en|Kevlar@@ (торговельна марка пара-араміду), а також термооброблену бавовну зі спеціальним вогнезахисним просоченням (англ. @@en|treated cotton@@). Синтетичні арамідні волокна під дією високої температури не плавляться й не капають, а карбонізуються (обвуглюються), утворюючи щільний ізолювальний нагаровий шар, який зупиняє передачу тепла. Важливим правилом експлуатації є категорична заборона на використання синтетичної білизни (англ. @@en|synthetic undergarments@@) із вмістом синтетики під вогнестійким одягом. Натілі майки, труси та шкарпетки мають бути виготовлені виключно з 100% бавовни, вовни або шовку. Якщо під дугостійкий комбінезон надягнути поліестерову футболку, високий імпульс тепла пройде крізь зовнішній шар і розплавить синтетичну білизну просто на шкірі, що призведе до катастрофічних уражень.

Руки електромонтера під час вимірювань під напругою перебувають найближче до потенційного джерела дуги, тому їхній захист є комплексним. Основою є [діелектричні рукавички](root:cat-hw-instruments/dielectric-gloves-inspection-testing) (англ. @@en|dielectric gloves@@, від грец. *dia* — через, *elektron* — янтар), які добирають за класом робочої напруги (від Класу 00 на 500 В до Класу 4 на 36 000 В). Проте сама по собі тонка ґума діелектричної рукавички беззахисна проти механічних порізів, проколів, а також проти прямого термічного впливу дуги. З цієї причини поверху діелектричних рукавичок обов'язково надягають захисні шкіряні чохли (англ. @@en|leather protectors@@). Шкіра виконує роль механічного щита та термобар'єра. Усередину діелектричної рукавички надягають тонкі бавовняні підкладкові рукавички (англ. @@en|under-gloves@@), які вбирають піт. Володіння вологими долонями всередині ґумової рукавички створює струмопровідні шляхи й знижує поверхневий опір ізоляції.

![Пошарова структура захисту рук електромонтера демонструє послідовне використання бавовняної підкладки, діелектричної ґумової рукавички та зовнішнього шкіряного чохла для створення комплексного термічного й електричного бар'єра.](img/ppe-layered-armored-hands-protection.svg)
*Пошарова структура захисту рук електромонтера демонструє послідовне використання бавовняної підкладки, діелектричної ґумової рукавички та зовнішнього шкіряного чохла для створення комплексного термічного й електричного бар'єра.*

Вивчаючи [еволюцію безпекових стандартів](root:cat-hw-instruments/electric-arc-flash-safety/hist-arc-flash-standards-evolution.md), легко помітити, що обов'язковість регулярного огляду ЗІЗ була введена після серії аварій через приховані дефекти ізоляції. Перед кожним виходом на вимірювання під напругою електрик зобов'язаний виконати доексплуатаційну перевірку всього комплекту ЗІЗ. Для діелектричних рукавичок застосовують тест на герметичність пневматичним методом: рукавичку згортають від манжети до пальців, утримуючи повітря всередині, та занурюють у воду або слухають вихід повітря крізь мікропроколи. За наявності найменшого пропуску повітря рукавичку негайно бракують. Шкіряні чохли оглядають на наявність металевої стружки, заглибленого бруду та масляних плям, адже мастило під дією дуги спалахує. Спецодяг перевіряють на цілісність швів, відсутність розривів та справність дугостійких блискавок. Лабораторні випробування діелектричних рукавичок високою напругою проводять періодично — не рідше ніж один раз на 6 місяців.

## Алгоритм безпечного проведения вимірювань під напругою

Виконання вимірювань у високоенергетичних колах під напругою — це операція найвищого ризику в електротехніці. Помилковий рух, випадкове випадіння металевого наконечника щупа з рук або доторк до сусідньої фази здатні за мікросекунди замкнути шини з струмом короткого замикання у десятки кілоампер. Щоб звести ризик ініціювання електричної дуги та травмування персоналу до нуля, розроблено суворий покроковий регламент. Цей алгоритм поєднує попередню оцінку ризиків, підготовку приладу й вимірювальних провідників, правильне вдягання ЗІЗ, прийняття безпечної позиції тіла та використання спеціального протоколу перевірки.

Першим кроком алгоритму є оцінка електроустановки та визначення меж небезпечних зон. Оператор перевіряє за паспортом або розрахованими картками небезпеки рівень очікуваного струму короткого замикання та дуговий рейтинг шафи. Відповідно до розрахованих меж, встановлюють огорожу на межі дугового спалаху (англ. @@en|Arc Flash Boundary@@). Усі особи без відповідного комплекту ЗІЗ зобов'язані залишити цю зону. За допомогою [базових вимірювальних щупів](root:cat-hw-instruments/multimeter-probes-and-clips) оцінюють геометричну доступність точок вимірювання, перевіряючи, чи немає в шафі сторонніх предметів, пилу або вологи, які сприяють поверхневому пробою.

Другим кроком є аудит та підготовка вимірювального інструменту. Для вимірювань у розподільчих щитах та на ввідних шинах дозволено використовувати лише мультиметри та струмові кліщі з маркуванням `CAT III 1000V` або `CAT IV 600V`. Усередині приладу мають стояти оригінальні керамічні запобіжники з високою вимикальною здатністю, які ми розглядали під час аналізу [систем захисту мультиметрів](root:cat-hw-instruments/cat-ratings-overvoltage-protection). Заміна їх на звичайні скляні запобіжники або дротяні перемички категорично заборонена. Згідно з [описом роз'ємів щупів](root:cat-hw-instruments/electric-arc-flash-safety/api-test-probe-safety-interface.md), вимірювальні провідники повинні мати закриті банан-штекери (англ. @@en|shrouded banana plugs@@), захисні обмежувачі для пальців та оголену частину щупа довжиною не більше 4 мм (або оснащуватися висувними ізоляційними насадками).

Третім кроком є надягання повного комплекту ЗІЗ та прийняття безпечного положення тіла. Після перевірки діелектричних рукавичок та дугостійкого костюма оператор одягає щиток (англ. @@en|face shield@@) та застібає комір. Категорично заборонено ставати безпосередньо перед відчиненими дверима шафи або в напрямку можливого викиду плазми та розплавленого металу. Оператор повинен зайняти позицію збоку від конструкції (англ. @@en|off-axis position@@), відвернувши обличчя вбік під час безпосереднього механічного контакта щупа з фазою. Така позиція гарантує, що в разі вибуху дугова хвиля пройде повз груди й обличчя фахівця.

Четвертим кроком є безпосередньо вимірювання напруги. Для підтвердження відсутності напруги або її точного значення застосовують триетапний вимірювальний протокол @@en|Live-Dead-Live@@ (англ. *Live-Dead-Live*, від англ. *live* — під напругою та *dead* — знеструмлений). Детальний регламент цього методу розкрито у матеріалі для [перевірки справності приладу](root:cat-hw-instruments/electric-arc-flash-safety/proj-live-dead-live-measurement-protocol.md). Спочатку мультиметр підключають до відомого джерела під напругою (контрольної розетки чи спеціального еталонного генератора), щоб переконатися у справності приладу та провідників. Потім виконують вимірювання на цільовому колі. Третім обов'язковим етапом є повторна перевірка мультиметра на відомому джерелі під напругою. Це унеможливлює ситуацію, коли через перегорання внутрішнього запобіжника прилад покаже нуль на знеструмленому колі, приводячи електродіагноста до хибного висновку про безпеку.

П'ятим кроком є мінімізація часу перебування персоналу в небезпечній зоні. Там, де це можливо, перевагу надають бездротовим інструментам, таким як бездротовий мультиметр (англ. @@en|wireless multimeter@@). Прилад фіксують у знеструмленій шафі за допомогою магнітного підвісу та затискачів типу «крокодил», після чого зачиняють двері, подають живлення й зчитують покази дистанційно через Bluetooth на безпечній відстані поза межами дугового спалаху. Якщо ж вимірювання доводиться проводити вручну щупами, діє класичне «правило однієї руки»: одна рука оператора тримає ізольований щуп, а друга знаходиться в кишені або за спиною. Це унеможливлює утворення небезпечного електричного шляху через грудну клітку та серце фахівця в разі випадкового доторку до заземлених металоконструкцій. Докладніше про радіопередачу вимірювальних даних для виведення оператора за межі небезпечної зони розповсюдження дуги читайте у статті про [бездротові вимірювальні прилади та дистанційний моніторинг](root:cat-hw-instruments/remote-wireless-multimeters).