# ⚙️ Парсер кадрів Modbus RTU та обчислення CRC-16

Цей проєктний модуль містить практичну ідіоматичну реалізацію обчислення контрольної суми Modbus CRC-16 та парсингу вхідних кадрів Modbus RTU для вбудованих систем і серверного коду мовами C та C++.

### Принцип обчислення CRC-16 (Modbus IBM Polynomial)

Перевірка цілісності двійкових кадрів у Modbus RTU виконується за допомогою 16-бітного циклічного надлишкового коду (CRC-16). Алгоритм використовує реверсивний поліном `0xA001` (що відповідає прямому поліному `0x8005`, `x^16 + x^15 + x^2 + 1`).

Покроковий алгоритм обчислення:
1. Регістр CRC ініціалізується значенням `0xFFFF`.
2. Кожен черговий байт вхідного масиву об'єднується операцією XOR з молодшим байтом регістра CRC.
3. Регістр зсувається на 1 біт праворуч (у бік молодшого біта).
4. Якщо висунутий молодший біт дорівнював `1`, регістр XOR-иться з константою полінома `0xA001`.
5. Кроки 3 та 4 повторюються 8 разів для всіх бітів поточного байта.
6. Після обробки всіх байтів кадру результат повертається у форматі **Little-Endian**: спочатку молодший байт CRC, потім старший.

У реалізованому парсері функція приймає сирий буфер байтів, перевіряє мінімально припустиму довжину кадру (4 байти: 1 байт адреси + 1 байт коду функції + 2 байти CRC), розраховує контрольною суму над отриманим пакетом і порівнює її з прийнятою. Якщо CRC збігається, парсер декодує код функції, перевіряє виставлення прапорця винятку (старший біт `0x80`) і виділяє вказівник на корисне навантаження (payload).

### Організація обробки винятків та перевірка адресації

Під час прийому кадру ведений пристрій (Слейв) або клієнтська бібліотека повинні спочатку перевірити збіг адреси пристрою. Якщо адреса в першому байті кадру не збігається з власною адресою вузла і не дорівнює `0` (широкомовна адреса Broadcast), кадр ігнорується без виклику будь-яких обробників.

Якщо код функції у другого байта має встановлений найстарший біт `0x80` (наприклад, `0x83` замість `0x03`), це означає, що пристрій повернув відповідь-виняток. Парсер відокремлює код винятку (Exception Code), який міститься у третьому байті кадру, та сигналізує про помилку вищому рівню застосунку.

### Покроковий приклад розбору реального кадру

Розглянемо сирий двійковий кадр із 8 байтів, який надійшов із послідовного порту:

`01 03 00 6B 00 02 B5 D9`

Кроки обробки парсером:
1. **Перевірка довжини:** Довжина `8` байтів `>= 4` байтів — умова виконується.
2. **Обчислення CRC-16:** Функція `modbus_crc16` приймає перші 6 байтів (`01 03 00 6B 00 02`). Обчислене значення дорівнює `0xD9B5`.
3. **Зчитування прийнятого CRC:** Останні два байти `B5 D9` інтерпретуються як 16-бітне число в Little-Endian: `(0xD9 << 8) | 0xB5 = 0xD9B5`.
4. **Порівняння CRC:** `0xD9B5 == 0xD9B5` — контрольна сума збіглася, кадр не пошкоджено.
5. **Адресація:** Перший байт `0x01` відповідає адресі нашого пристрою.
6. **Декодування PDU:** Байт 1 містить код функції `0x03` (Read Holding Registers). Старший біт не виставлений (`0x03 & 0x80 == 0`), отже це нормальний запит без винятку. Корисне навантаження (Payload) займає байти з 2 по 5 (`00 6B 00 02`), що означає початкову адресу `107` та кількість регістрів `2`.

### Скінченний автомат прийому кадрів з кільцевого буфера

На рівні вбудованої прошивки (Firmware) байти надходять із переривання UART по одному в кільцевий буфер (Ring Buffer). Для виділення кадру Modbus RTU з безперервного потоку застосовують апаратний або програмний таймер міжкадрової тиші `t3.5`.

Скінченний автомат (FSM) приймача має три основні стани:
1. **STATE_IDLE (Очікування):** Таймер `t3.5` підраховує інтервал тиші. Скидання лічильника байтів відбувається при виявленні паузи понад `t3.5`.
2. **STATE_RECEIVING (Прийом кадру):** Кожен прибулий байт записується в буфер пакета, а таймер `t1.5` перезапускається. Якщо інтервал між байтами перевищує `t1.5`, автомат переходить у стан помилки (розрив кадру).
3. **STATE_FRAME_READY (Кадр сформовано):** При виникненні паузи понад `t3.5` після прийому байтів автомат фіксує завершення кадру та передає буфер на перевірку CRC-16 та декодування.

:::tabs
:::code proj-modbus-rtu-parser/c/main.c
:::code proj-modbus-rtu-parser/cpp/main.cpp
:::

### Оцінка продуктивності та оптимізація Табличним CRC

Попобітовий алгоритм обчислення CRC-16, наведений у коді, вимагає 8 циклів із умовними розгалуженнями на кожен байт. На малопотужних 8-бітних та 16-бітних мікроконтролерах без апаратного прискорювача CRC це може створювати помітне обчислювальне навантаження.

Для прискорення обчислень у 8–10 разів використовують **табличний алгоритм (Lookup Table)**, де результати XOR-ування попередньо розраховано для всіх 256 можливих значень байта та збережено у Flash-пам'яті у вигляді двох таблиць по 256 байтів (`auchCRCHi` та `auchCRCLo`). Поточний байт слугує індексом у таблиці, що дозволяє замінити цикл із 8 зсувів одним зверненням до пам'яті. Проте для систем із жорстким обмеженням обсягу Flash-пам'яті попобітовий обчислювач є переважним через нульовий додатковий обсяг пам'яті.

При написанні C++ коду використання `std::span` дозволяє уникнути копіювання буферів та забезпечує безпеку меж масиву без виділення динамічної пам'яті у купі (Heap), що є критичним для високонадійних вбудованих систем реального часу.
