# ⚙️ Калібрувальний режим у прошивці: автомат, що знімає опори, рахує й рятує коефіцієнти

У самій темі ми вже домовилися про **що**: розклали похибку на зсув і нахил, вивели на очах формули двоточкового калібрування, домовилися усереднювати відліки й зберігати в енергонезалежній пам'яті структуру `cal_t` із міткою `magic`. Там само ми лишили заготовки — `cal_two_point` рахує коефіцієнти, `cal_apply` застосовує їх у читанні, `cal_load`/`cal_save` піднімають і кладуть структуру з `magic` — і сказали: повний режим, що проводить оператора крізь усю процедуру, винесемо окремо, щоб не дробити наскрізну думку. Оце той окремий крок: ми візьмемо ці заготовки, обростимо їх автоматом, усередненням і надійним зберіганням — і дістанемо код, який реально крутиться в приладі.

Тут — не блок-схема для звіту й не псевдокод. Це той самий шар, який ви впишете в реальну прошивку давача: справжній C, з реальними проблемами реального заліза — оператором, що тисне кнопку не вчасно, шумом у поодинокому відліку, і — найпідступніше — провалом живлення рівно посеред запису коефіцієнтів у flash. Між «знаю формулу `k = Δraw/Δx`» і «прилад десять років не втрачає калібрування й ніколи не застосовує півзаписаного сміття» лежить ціла прірва інженерних дрібниць. Пройдемо її кодом, від кістяка до пасток.

## Задача

Сформулюймо точно, чим має керувати прошивка в калібрувальному режимі. У неї під рукою кілька джерел правди й кілька дій:

- **сирий канал давача** — функція, що повертає черговий 24-бітний код з [тракту АЦП](root:embedded/signal-acquisition), уже без нашого втручання;
- **рішення оператора** — він кладе нижню опору (тару), тисне кнопку «зняти», потім кладе верхню (відому гирю), знову тисне; прошивка не знає наперед, коли це станеться;
- **дві відомі еталонні величини** `x_low` і `x_high` — їх оператор уводить заздалегідь (або вони зашиті в збірку стенда);
- **енергонезалежна пам'ять** (NVS поверх flash, EEPROM чи FRAM) — туди треба покласти пораховані коефіцієнти так, щоб вони пережили вимкнення;
- **робочий цикл читання** — після калібрування кожен сирий код проганяється крізь `cal_apply` у фізичну величину.

Завдання прошивки: провести систему від «давач некалібрований» до «коефіцієнти лежать у пам'яті й застосовуються в кожному читанні» — і за **будь-якої** негаразди не зіпсувати ні наявне калібрування, ні робочий режим. При цьому вона мусить:

- усереднити **багато** відліків на кожній опорі, а не вірити поодинокому (шум давача інакше осяде прямо в `k` і `b`);
- порахувати `k` і `b` лише коли обидві опори зняті, і відмовитися рахувати безглуздя (опори надто близько → ділення на майже нуль);
- записати коефіцієнти з **версією формату** й **контрольною сумою**, щоб через рік нова прошивка не прийняла старий несумісний запис за свій;
- пережити **провал живлення під час запису** так, щоб у пам'яті лишилося або старе чинне калібрування, або нове чинне — **ніколи** півзаписаний гібрид;
- на старті підняти коефіцієнти, а якщо їх немає чи вони побиті — чесно сказати «я некалібрований», а не множити сирий код на випадкове число з порожньої flash.

Звучить як купа окремих перевірок. Сила в тому, що всі вони лягають в **один** компактний автомат плюс кілька чистих функцій навколо нього.

## Ідея

Серце калібрувального режиму — **скінченний автомат** (англ. *finite state machine*, FSM). Чому саме він — ми вже бачили на сусідніх кроках, де системі треба вести впорядковану послідовність кроків, а будь-якої миті ззовні (від оператора чи від заліза) прилітає подія. FSM зводить усе до одного простого правила: «у стані X на подію Y зроби Z». Тут процедура з теми майже дослівно перекладається в стани:

```text
IDLE        — режим калібрування ще не запущено; працює старе калібрування (як є)
WARMUP      — пристрій прогрівається; чекаємо, поки нуль перестане повзти
WAIT_LOW    — оператор ставить нижню опору; чекаємо команди «зняти»
AVG_LOW     — усереднюємо N відліків на нижній опорі
WAIT_HIGH   — оператор ставить верхню опору; чекаємо команди «зняти»
AVG_HIGH    — усереднюємо N відліків на верхній опорі
COMPUTE     — рахуємо k і b з двох усереднених кодів; перевіряємо здоровий глузд
SAVE        — пишемо коефіцієнти в NVS із версією та CRC; чекаємо підтвердження
DONE        — калібрування записане; переходимо в робочий режим
ABORT       — щось пішло не так; старе калібрування лишилось недоторканим
```

![Автомат калібрувального режиму: лінія успіху IDLE → WARMUP → WAIT_LOW → AVG_LOW → WAIT_HIGH → AVG_HIGH → COMPUTE → SAVE → DONE, і спільний червоний шлях у ABORT від невдалого усереднення, безглуздих коефіцієнтів або помилки запису. З DONE й ABORT система повертається в робоче читання, але лише DONE оновлює коефіцієнти.](img/cal-fsm.svg)

*Уперед система йде рівно за процедурою з теми: прогрів, нижня опора з усередненням, верхня опора з усередненням, розв'язання, запис. А вниз веде спільна гілка ABORT: зашумлена точка, надто близькі опори чи невдалий запис кидають автомат назад у робочий режим, **не зачепивши** наявне калібрування. Оновлення коефіцієнтів стається рівно в одній точці — успішному SAVE.*

Тут видно головну рису, яка відрізняє безпечний автомат від навчального. Калібрування — це операція над **уже працюючим** приладом: поки оператор знімає нову криву, у пам'яті ще лежить попередня, і прилад нею користується. Тому невдала спроба калібрування не має права лишити прилад **гіршим**, ніж він був. ABORT з будь-якого стану до SAVE — це повне «забудь усе, що я намацав, лишись на старому». Нове калібрування або записується цілком, або не записується зовсім. Це той самий принцип атомарності, до якого ми ще повернемося у пастці запису.

Друга ідея — **подієвість без блокування**. Автомат не має права «спати» в очікуванні, поки оператор покладе гирю чи поки набіжить N відліків: поки він чекає, прошивка мусить лишатися живою (обслуговувати дисплей, кнопки, сторожовий таймер). Тому весь автомат — це функція `cal_step()`, яку головний цикл викликає **часто й коротко**. Вона дивиться на поточний стан, читає входи, ухвалює одне рішення й одразу повертається. Жодних циклів очікування всередині. Усереднення теж розмазане в часі: на кожному виклику беремо **один** відлік і додаємо до суми, а не крутимо блокуючий цикл на сотню відліків.

Третя ідея — **поділ обов'язків**. Автомат відповідає за *коли* і *в якому порядку*. Окремо від нього живуть чисті, окремо тестовані шматки: усереднювач (накопичує суму й видає середнє), розв'язувач коефіцієнтів (та сама арифметика з теми), і шар зберігання (версія, CRC, атомарний запис). Захочете завтра перейти з двох точок на три — міняєте розв'язувач і додаєте стан, а решта лишається.

Розберімо все це кодом, від кістяка до найпідступніших пасток.

## Кістяк: стани, контекст, крок автомата

Почнімо з типів. Усе, що автомат пам'ятає між викликами, складемо в одну структуру-контекст — це не лише охайно, а й зручно для скидання: один присвоєнням повертаємо автомат у чистий початок.

:::code proj-cal-coeffs/c/kistiak-stany-kontekst.c

Тепер шар доступу до заліза й до решти системи. Винесемо його за окремі функції — автомат не повинен знати, який це АЦП, яка кнопка чи через який драйвер пам'ять. Це не косметика: той самий автомат має крутитися і на стенді з кнопкою, і на пристрої, що отримує команди по UART.

:::code proj-cal-coeffs/c/kistiak-stany-kontekst-2.c

І нарешті — найпростіші стани. `IDLE` чекає команди «почати», `DONE` і `ABORT` — термінальні, з них головний цикл забирає автомат назад у робоче читання. Винесемо вхід у помилку в одну функцію, бо падати в ABORT ми будемо з кількох місць, і всюди дія однакова: **запам'ятати причину, нічого не зберігати, повернутися**.

:::code proj-cal-coeffs/c/kistiak-stany-kontekst-3.c

Тепер головний крок. Він короткий навмисне: один `switch`, у кожному стані — кілька рядків. Спільну для всіх «живих» станів річ — кнопку скасування — перевіряємо найперше, ще до логіки стану: оператор має право вийти будь-якої миті.

:::code proj-cal-coeffs/c/kistiak-stany-kontekst-4.c

Кістяк готовий. Він уже правильно структурований: скасування попереду логіки, старе калібрування недоторкане до самого SAVE, час — через мітки. Тепер наповнимо стани справжньою роботою.

## Прогрів і очікування оператора

Перший «живий» стан — прогрів. У темі ми наголосили: і зсув, і нахил пливуть із температурою, а власне тепло електроніки зміщує нуль перші хвилини після ввімкнення. Знімати точки на холодному щойно ввімкненому пристрої — значить вписати дрейф прямо в коефіцієнти. Тому даємо пристрою прогрітися.

Але «зачекати 5 хвилин» — грубо. Розумніше **дочекатися, поки нуль перестане повзти**: беремо відлік раз на секунду й дивимося, чи різниця між сусідніми впала нижче порога. Це той самий принцип, що й у BMS, — чекай **виміряну умову**, а таймер тримай лише запобіжником на той випадок, якщо умова не настане (давач так і шумить, давач відключений).

:::code proj-cal-coeffs/c/prohriv-i-ochikuvannia.c

Стани очікування опори тривіальні: показуємо підказку й чекаємо натискання. Уся хитрість — у джерелі натискання: `op_pressed_capture()` має повертати `true` **рівно один раз** на одне фізичне натискання (вже з придушеним дребезгом кнопки), інакше одне торкання проскочить через кілька викликів циклу. Дребезг кнопки — окрема дисципліна; тут припускаємо, що шар вводу вже чистий.

:::code proj-cal-coeffs/c/prohriv-i-ochikuvannia-2.c

Усе цікаве — далі, в усередненні.

## Усереднення з контролем розкиду

У темі ми сказали коротко: знімай не один відлік, а середнє з багатьох, бо шум інакше осяде в коефіцієнтах. Тепер зробимо це правильно й заразом витягнемо з усереднення безкоштовний дарунок — **оцінку самого шуму**, щоб відмовитися від зашумленої точки, а не тихо записати її розкид у `k`.

Чому не блокуючий цикл `for (i=0; i<512; i++) sum += read();`? Бо він заморозить прошивку на час набору — а АЦП тензодавача віддає відліки повільно (десятки за секунду), і 512 відліків — це секунди мертвого циклу, протягом яких ні дисплей не оновити, ні сторожовий таймер не погодувати. Тому набираємо **по одному відліку за виклик** `cal_step()`: на кожному проході додаємо черговий код до суми, рахуємо суму квадратів і стежимо за межами. Коли назбиралося `AVG_N` — рахуємо середнє й розкид.

Навіщо поряд із сумою `acc` ще й межі `raw_min`/`raw_max`? Бо середнє каже, **де** центр, а розмах `max − min` каже, **наскільки відліки навколо нього тремтять**. Якщо розмах завеликий — це не той дрібний шум, який усереднення придушить, а ознака біди: поганий контакт, вібрація стенда, давач без живлення. Записати таку точку — значить отруїти калібрування непомітно. Краще зупинитися й сказати оператору. (Розмах — найдешевша оцінка розкиду; де потрібен строгіший поріг, додають другий накопичувач — суму квадратів — і рахують середньоквадратичне відхилення, але для гейту «контакт є / контакту нема» розмаху досить.)

:::code proj-cal-coeffs/c/userednennia-z-kontrolem.c

Чому `AVG_N = 512`, а не «побільше для надійності»? Бо усереднення давить **випадковий** шум як √N: 512 відліків зменшують його приблизно у √512 ≈ 22.6 раза. Учетверо більше відліків дадуть лише вдвічі менший шум — закон спадної віддачі. А ще довге усереднення впирається в **дрейф**: поки набігають тисячі відліків, нуль уже встигає попливти, і ми усереднюємо не точку, а похилу лінію. Тож `AVG_N` беруть достатнім, щоб шум упав нижче потрібної точності, і не більшим — типово сотні-тисячі відліків. Чому саме так і як це пов'язано з природою шуму — окремо в [математиці усереднення на сусідньому кроці](root:hw-sensing/averaging-gain).

> 🔧 **Навіщо це.** Контроль розкиду `max − min` — це різниця між калібруванням, що «вийшло» на стенді, і калібруванням, якому можна вірити. Поодинокий відлік не скаже вам, що в роз'ємі давача поганий контакт або що поряд увімкнули двигун, — він просто дасть число, а ви запишете його розкид у `k` і `b` назавжди як систематичну похибку. Усереднення з перевіркою розмаху ловить таку біду **на місці**: точка зашумлена — автомат відмовляється її брати, оператор шукає причину, а не везе в поле прилад із прихованою брехнею. Кілька секунд набору окупаються на весь термін служби.

## Розв'язання коефіцієнтів і перевірка здорового глузду

Стан `COMPUTE` — це та сама арифметика, що ми вивели в темі, але обгорнута в **перевірки безглуздя**. Формула `k = (raw_high − raw_low)/(x_high − x_low)` бездоганна на папері, але в коді її легко нагодувати сміттям: оператор переплутав опори місцями, узяв дві однакові гирі, ввів `x_high = x_low`. Кожен із цих випадків дає або ділення на нуль, або коефіцієнти, що зовні виглядають числами, а насправді — безглуздя. Прошивка, що сліпо рахує й зберігає, отруїть прилад тихо.

Перша перевірка — **опори рознесені**. Якщо знаменник `x_high − x_low` близький до нуля (або від'ємний — опори переплутали), нахил невизначений: ділимо майже на нуль, дрібний шум у різниці кодів вибухає в гігантський `k`. Ту саму небезпеку ми згадували в темі, коли пояснювали, чому опори беруть **близько до країв** діапазону: що більша різниця `x_high − x_low`, то стійкіший нахил. Тут це перетворюється на жорстку перевірку.

Друга перевірка — **коефіцієнти у здорових межах**. Ми наперед знаємо приблизний паспортний нахил давача (скажімо, сотні кодів на грам) і приблизний зсув. Якщо пораховані `k` чи `b` відхиляються від паспорта в рази — це не «такий екземпляр», а помилка процедури. Межі беруть широкими (давачі справді різняться на відсотки, іноді десятки відсотків), але не безмежними: вони ловлять грубі помилки, а не дрібний рознос.

:::code proj-cal-coeffs/c/rozviazannia.c

Зверни увагу на перевірку `!(k > 0.0f)` замість звичної `k <= 0.0f`. Вони не однакові: якщо `k` вийшов `NaN` (наприклад, `0.0/0.0` при якомусь крайньому випадку), то `k <= 0.0f` дасть `false` і пропустить сміття далі, а `k > 0.0f` теж дасть `false`, тож `!(k > 0.0f)` чесно зловить `NaN`. Дрібниця, що рятує від запису «не-числа» в коефіцієнти — а такий запис застосовується потім у кожному читанні, перетворюючи всі виміри на `NaN`.

> 🔧 **Навіщо це.** Перевірки здорового глузду — це сітка проти найчастішої біди калібрування: помилки оператора, а не давача. Переплутані місцями опори дадуть від'ємний нахил; дві однакові гирі — нуль у знаменнику; зайвий нуль у введеному еталоні — нахил у десять разів від паспорта. Усе це проходить формулу без жодної помилки часу виконання й дає коефіцієнти, що **виглядають** числами. Без коридору довкола паспорта така помилка вилазить лише в полі, коли прилад уперто бреше; з коридором — автомат відмовляється зберігати й каже операторові переробити **тут і зараз**, поки гирі ще на столі.

## Запис у пам'ять: версія, контрольна сума, атомарність

Дійшли до найтоншого — стану `SAVE`. У темі ми вже завели структуру `cal_store_t` із міткою `magic` і сказали: вона ловить порожню чи побиту пам'ять. Тепер посилимо її до **виробничого** рівня, бо `magic` сам по собі закриває лише найгрубіший випадок (зовсім чиста flash), а в реальному житті чатують ще дві біди: **зміна формату** між версіями прошивки й **обірваний посеред запису струм**.

**Версія формату.** Уявіть: сьогодні ви зберігаєте `{k, b}`. За рік додаєте температурну поправку — структура стає `{k, b, temp_coef}`. Нова прошивка читає стару flash, бачить правильний `magic` (його ж ніхто не міняв), радо інтерпретує старі байти за новою розкладкою — і `temp_coef` виявляється сміттям зі старого хвоста запису. `magic` тут безсилий: він каже «тут лежить *якесь* калібрування», а не «тут лежить калібрування *мого* формату». Тому поряд із `magic` кладемо **номер версії**, і читач, побачивши чужу версію, чесно каже «не моє» замість того, щоб приймати несумісні байти за свої.

**Контрольна сума.** `magic` і `version` — це чотири байти на початку; вони не помітять, якщо зіпсувалося поле `k` усередині. Щоб ловити **будь-яке** псування байтів (хоч від обірваного запису, хоч від деградації комірки за роки), кладемо в кінець **контрольну суму** всіх попередніх байтів — CRC32. При читанні рахуємо CRC заново й звіряємо: збіглося — дані цілі; ні — запис побитий, ігноруємо. CRC32 — це не «галочка для звіту»: її поліном (промисловий стандарт `0x04C11DB7`, той самий, що в Ethernet і ZIP) підібраний так, щоб ловити всі однобітові, двобітові й пакетні помилки в межах розміру кадру; статус факту — усталений, це опублікований і повсюдно вживаний стандарт.

:::code proj-cal-coeffs/c/zapys-u-pamiat-versiia.c

Тепер — **атомарність**, серце цієї пастки. У темі ми згадали: запис у flash/EEPROM триває мілісекунди й чутливий до напруги; [просадка живлення (brownout)](root:hw-arch/brownout) посеред запису лишить у пам'яті півкоефіцієнта. Веб-перевірка це підтверджує сухими числами: одна операція запису у flash триває від 1 до 5 мс, стирання сторінки — сотні мілісекунд, і саме сторінка, яку писали в мить обриву, псується (статус — усталене, добре задокументоване обмеження flash-пам'яті). Якщо обірвати струм рівно тоді, у `cal_store_t` опиниться частина нових байтів і частина старих — гібрид, який і `magic`, і `version` пройде (вони пишуться першими), а CRC завалить. Це вже краще за тихе сміття, але є й сильніший прийом.

Прийом — **дві комірки** (англ. *ping-pong*, *double buffering*). Заводимо **два окремі слоти** під `cal_store_t` — і, ключова умова, в **різних місцях носія**: під окремими ключами (`calslot0` і `calslot1`) або в різних секторах flash. Кожен слот несе власний **лічильник записів** (англ. *sequence number*, `seq`) прямо всередині, під захистом CRC. Пишемо завжди в **той слот, що старіший**, із номером на одиницю більшим за чинний — і за раз чіпаємо носій **рівно в одному місці**, ключем лише цього слота. Ось звідки береться захист: поки триває запис старішого слота, місце новішого цим викликом навіть не адресується, тож обрив живлення псує щонайбільше слот, який писали, а **інший лишається цілим зі старим калібруванням**. При читанні беремо той зі слотів, що має більший `seq` **і** проходить CRC; якщо новіший побитий — відкочуємося на старіший. У підсумку в пам'яті завжди є хоча б одне ціле калібрування: або свіже, або попереднє.

Тут криється пастка, у яку легко впасти, і вона руйнує весь захист: спокусливо скласти обидва слоти в одну структуру `{ slot[0], slot[1] }` і покласти її **одним** записом. Так робити **не можна**. Запис однією операцією поверх спільного місця — одного ключа, однієї сторінки — знову ставить під удар **обидва** слоти нараз: на flash сторінку перед перезаписом треба стерти цілком, тож «недоторканий» слот у тій самій сторінці загине разом із тим, що писали; на сирому EEPROM чи FRAM обірваний запис однаково розтягнеться на байти обох слотів, бо вони лежать в одному буфері й пишуться одним викликом. Гарантію дає не *дві копії всередині структури*, а **дві фізично роздільні комірки, з яких за раз чіпаємо лише одну**. Деякі носії (NVS поверх flash) роблять запис одного ключа атомарним самі, своїм журналом, — але сирий EEPROM чи FRAM такої послуги не дають, тож надійність ми будуємо на **схемі**, а не на щедрості носія: два ключі, і завжди лише один під записом.

![Атомарний запис двома слотами: угорі — розкладка cal_store_t (magic, version, k, b, seq, CRC). Унизу — три миттєвості: спершу чинний слот A (seq=7) і старий B (seq=6); пишемо нове в старіший B з seq=8; якщо живлення обірвалось посеред запису B, A лишається цілим (відкат), якщо запис довершився — новим чинним стає B. Єдина чинна копія ніколи не перезаписується.](img/cal-store-layout.svg)

*Чому два слоти рятують від brownout: пишемо завжди в старіший слот — і **лише в нього**, окремим записом його ключа, а чинним лишається новіший. Поки триває запис у B, комірка A лежить в іншому місці носія й лишається недоторканою; обрив струму псує щонайбільше B, і читач відкочується на ціле A. Запис стає атомарним «усе або нічого»: у пам'яті завжди є хоч одне калібрування, що проходить CRC.*

:::code proj-cal-coeffs/c/zapys-u-pamiat-versiia-2.c

> 🔧 **Навіщо це.** Дві комірки з лічильником — це різниця між приладом, який «зазвичай переживає вимкнення», і приладом, який переживає його **завжди**. Запис поверх єдиної копії — це гра в рулетку: 99 разів зі ста живлення не обірветься саме в ті 1–5 мс запису, а на сотий прилад втратить усе калібрування й піде в поле з порожньою flash. Ping-pong знімає рулетку повністю: оскільки чинну копію ми ніколи не чіпаємо, доки нова не лягла цілою, обрив струму в найгіршу мить коштує лише відкату на попереднє калібрування — а не його втрати. Це той самий принцип атомарності, на якому стоять журнальовані файлові системи й транзакції баз даних, тільки в чотирьох десятках байтів flash.

Тепер сам стан `SAVE` стає тонким — уся складність схована в `cal_store_write`:

:::code proj-cal-coeffs/c/zapys-u-pamiat-versiia-3.c

## Старт, відсутні коефіцієнти й застосування в циклі читання

Калібрувальний режим — лише половина історії. Друга половина живе в **кожному** запуску прошивки й у **кожному** читанні. На старті прошивка піднімає коефіцієнти; у робочому циклі застосовує їх. І тут критично правильно повестися, коли коефіцієнтів **немає** або вони **побиті** — бо це не виняткова рідкість, а штатний стан нового, ще не каліброваного пристрою.

У темі ми вивели правило: прилад, що **знає**, що він некалібрований, безпечніший за прилад, упевнений у брехні. Втілюємо це прапором `calibrated`: якщо `cal_store_read` повернув `false`, ми **не** видаємо фізичні величини взагалі — або йдемо в калібрувальний режим, або віддаємо сирий код із чесною позначкою «некалібровано», але ніколи не множимо сире число на коефіцієнти з порожньої пам'яті.

:::code proj-cal-coeffs/c/start-vidsutni.c

Зверни увагу: після успішного калібрування ми беремо коефіцієнти прямо з `cal.result`, а не перечитуємо їх із NVS. Можна було б і перечитати (зайва перевірка, що запис справді ліг) — але головне, що **джерело істини в роботі — `active_cal`**, і воно оновлюється рівно в двох місцях: на старті з пам'яті та після успішного DONE. Жодних інших шляхів, якими в `active_cal` могли б потрапити неперевірені коефіцієнти, немає.

## Повна картина за один сеанс

Зведімо все докупи — як частини працюють разом за один реальний сеанс калібрування й подальшу роботу:

```text
старт прошивки  → measurement_init(): cal_store_read() підняв найновіший ЦІЛИЙ слот
                  ├─ є чинні коефіцієнти → calibrated = true, працюємо
                  └─ нема/побиті        → calibrated = false, кличемо калібрування

команда «калібр.»→ cal_request_start(x_low, x_high): → WARMUP
кожні 1–5 мс    → cal_step():
   WARMUP:    нуль перестав повзти? → WAIT_LOW
   WAIT_LOW:  оператор натиснув «зняти»? → AVG_LOW
   AVG_LOW:   набрати 512 відліків; розкид у нормі? → raw_low, → WAIT_HIGH
                                       розкид завеликий → ABORT (старе ціле!)
   WAIT_HIGH: натиснув? → AVG_HIGH
   AVG_HIGH:  набрати 512; розкид ок → raw_high, → COMPUTE
   COMPUTE:   опори рознесені? нахил у коридорі? не NaN? → SAVE
                                       інакше → ABORT (старе ціле!)
   SAVE:      cal_store_write(): у СТАРІШИЙ слот, seq+1, з CRC → DONE
                                       носій не підтвердив → ABORT
   DONE:      measurement_on_cal_done(): active_cal ← нові; calibrated = true; → IDLE
   ABORT:     старе калібрування недоторкане; повертаємось у робоче читання

обрив живлення  → пишемо лише в старіший слот; новіший лишається цілим →
                  при наступному старті cal_store_read() бере ціле, відкочуючись за CRC

робота          → measurement_read(): (raw − b)/k у кожному читанні
```

## Складність і пастки

Зберімо в одному місці граблі, на які наступають навіть знаючи теорію калібрування. Кожна з них перетворює правильну на папері процедуру на джерело тихих помилок.

**Запис під час brownout — без атомарності.** Найпідступніша, бо вистрілює рідко й не на стенді. Записали коефіцієнти поверх єдиної копії, 99 разів усе добре — а на сотий просіла бортова мережа рівно в ті 1–5 мс запису flash, і прилад утратив калібрування назовсім. Лікується **не** надією, а архітектурою: дві комірки в різних місцях носія, запис завжди лише в старішу, CRC при читанні. Чинну копію не чіпаємо, доки нова не ляже цілою — і за раз пишемо лише один слот, тож обрив струму не може дістати обидва. Це той самий принцип, на якому стоять журнальовані ФС.

**Шум у поодинокому відліку.** Спокуса зняти опору одним читанням («навіщо 512, давач же показує стабільно») коштує дорого: випадковий шум того одного відліку осідає в `k` і `b` назавжди як систематична похибка. Усереднення давить шум як √N, а контроль розкиду `max − min` заразом ловить поганий контакт чи вібрацію — біду, яку поодинокий відлік замаскував би під «нормальне число».

**Версіонування формату.** Структура коефіцієнтів **живе роками** й переживає кілька прошивок. Додали поле — і нова прошивка читає старий запис за новою розкладкою, беручи хвіст старих байтів за нове поле. `magic` тут безсилий — він не розрізняє форматів. Рятує номер версії поряд із `magic`: чужа версія → «не моє» → пристрій просить перекалібрувати, а не застосовує сміщені байти. Закладайте `version` **з першого дня**, навіть коли формат один, — дописати його заднім числом до вже розгорнутого парку важко.

**Безглузді коефіцієнти від помилки оператора.** Переплутані опори, дві однакові гирі, зайвий нуль у введеному еталоні — усе це проходить формулу без помилки часу виконання й дає `k`/`b`, що **виглядають** числами. Без перевірки «опори рознесені» і «нахил у паспортному коридорі» помилка вилазить лише в полі. І окремо — `!(k > 0)` замість `k <= 0`, щоб зловити `NaN`: інакше «не-число» запишеться в коефіцієнти й перетворить кожен вимір на `NaN`.

**Калібрування на холодному пристрої.** Знятий до прогріву нуль попливе, щойно електроніка нагріється, і коефіцієнти тихо з'їдуть. Стан WARMUP, що чекає **стабілізації** нуля (а не фіксований таймер), знімає цю біду в корені — і заразом ловить давач, що шумить чи відключений (нуль так і не вгамувався → ABORT).

**Блокуюче усереднення.** `for`-цикл на сотні відліків заморозить прошивку на секунди: дисплей завмре, сторожовий таймер зголодніє й перезавантажить пристрій просто під час калібрування. Тому набираємо **по одному відліку за виклик** автомата, лишаючись у короткому неблокуючому кроці.

**Втрата старого калібрування при невдалій спробі.** Якщо нова спроба калібрування псує наявне ще до того, як упевнилась в успіху, — невдале калібрування лишає прилад **гіршим**, ніж він був. Тому ABORT з будь-якого стану до SAVE не чіпає пам'ять зовсім, а запис атомарний: оновлення стається рівно в одній точці — успішному SAVE.

Уся ця конструкція — близько двохсот рядків C, але саме вони стоять між «формула на папері» й «прилад, якому віриш роками». Автомат тут не краса заради краси: він робить **кожен** збій процедури — зашумлену точку, переплутані опори, обрив струму посеред запису — однією й тією ж подією, що веде у відомий безпечний стан, де старе калібрування ціле, а нове або записане повністю, або не записане зовсім. А в метрології, як і в безпеці, передбачуваність дорожча за все.
