# 📜 Від ртутних дуг Уно Ламма до мегаватних транзисторів: еволюція HVDC

Історія передачі електроенергії високовольтним постійним струмом — це боротьба за подолання фундаментальних обмежень діелектриків та електромагнітної індукції за допомогою нових комутаційних приладів.

Без розуміння цього еволюційного шляху важко збагнути, чому сучасна енергетика використовує діаметрально протилежні за конструкцією підстанції: тиристорні гіганти розміром з аеродром на континентальних магістралях та компактні транзисторні платформи у відкритому морі.

### Ртутний прорив: Уно Ламм і лінія на острів Готланд (1954)

Перші спроби створити високовольтний випрямляч постійного струму базувалися на **ртутних дугових вентилях** *(mercury-arc valves, від латинського hydrargyrum — ртуть та німецького Ventil — клапан)*. Ртутний вентиль являв собою масивний сталевий або скляний бак з пулом рідкої ртуті на дні (катод) та графітовим анодом угорі. При виникненні дуги випаровувана ртуть іонізувалася, утворюючи плазмовий шнур із вільними електронами та позитивними йонами ртуті. Струм міг текти лише від анода до катода; прикладання зворотної напруги миттєво гасило емісію електронів.

Головною інженерною перешкодою була напруга. Звичайні ртутні випрямлячі для тягових підстанцій міського трамвая чи електролізних заводів працювали при напругах 600–3000 В. Спроба подати на вентиль 50–100 кВ закінчувалася миттєвим зворотним запалюванням дуги *(arc-back)*: під дією велетенського електричного поля позитивні йони ртуті бомбардували графітовий анод з такою силою, що вибивали з нього вторинні електрони, і вентиль перетворювався на пряме коротке замикання.

Розв'язання цієї проблеми знайшов шведський інженер-електрик **Уно Ламм** *(Uno Lamm)*, який працював у компанії **ASEA** *(Allmänna Svenska Elektriska Aktiebolaget)*. У 1929–1940-х роках Ламм розробив конструкцію високовольтного ртутного вентиля з **проміжними градієнтними сітками** *(grading electrodes)*. Розмістивши між анодом і катодом серію проміжних металевих електродів із резистивно-ємнісним подільником напруги, Ламм забезпечив абсолютно рівномірний розподіл потенціалу вздовж довжини розрядного стовпа. Електричне поле більше не концентрувалося на поверхні анода, енергія удару окремих йонів упала в десятки разів, а зворотне запалювання дуги вдалося приборкати. За цей фундаментальний внесок Уно Ламма справедливо називають «батьком HVDC».

Тріумфом технології став **проєкт Готланд (Gotland 1)**, запущений компанією ASEA у 1954 році. Шведський острів Готланд у Балтійському морі залежав від дорогих і брудних місцевих теплових електростанцій, тоді як материкова Швеція мала надлишок дешевої енергії гідроелектростанцій. Відстань у 98 кілометрів під водою виключала можливість прокладання кабелю змінного струму через паразитну ємність. Ламм побудував першу в світі комерційну лінію HVDC на напругу 100 кВ і потужність 20 МВт, проклавши один підводний одножильний кабель із поверненням струму через морську воду. Перетворювальні мости на ртутних вентилях висотою в кілька метрів успішно випрямляли трифазний струм 50 Гц на материку та перетворювали його назад у синусоїду на острові.

Успіх Готланду спричинив хвилю масштабних транскордонних проєктів: у 1961 році запрацювала лінія через Ла-Манш між Великою Британією та Францією *(Cross-Channel, 160 МВт, ±100 кВ)*, а в 1965 році — лінія між Північним і Південним островами Нової Зеландії *(Benmore–Haywards, 600 МВт, ±250 кВ)* довжиною понад 600 км.

### Кремнієва революція: тиристор витісняє ртуть (1970-ті)

Незважаючи на інженерну велич, ртутні вентилі залишалися надзвичайно примхливими та небезпечними монстрами. Усередині кожної колони містилися сотні кілограмів токсичної рідкої ртуті. Вентилі вимагали складних систем вакуумної відкачки, попереднього підігріву анодів, суворого контролю температури стінок і періодичного дорогого обслуговування у захисних костюмах. Кожне зворотне запалювання створювало жорсткий короткозамикальний удар по мережевих трансформаторах.

Усе змінилося наприкінці 1960-х років із розвитком силової напівпровідникової електроніки. Винайдений у лабораторіях Bell Labs і вдосконалений General Electric **кремнієвий керований випрямляч — тиристор** *(thyristor / SCR)* запропонував монолітний твердотільний кристал кремнію без вакууму, рідких металів і ризику дегазації.

Окремий тиристор на той час міг витримувати лише 1–2 кВ. Щоб замінити ртутний вентиль на 100–500 кВ, інженерам довелося навчитися з'єднувати **послідовно сотні тиристорів** у єдину високовольтну колонку (тиристорний вентиль). Це вимагало абсолютно синхронного вмикання всіх кристалів за мікросекунди за допомогою оптичних волокон і світловодів, а також паралельних резистивно-ємнісних кіл *(снаберів)* для рівномірного динамічного розподілу напруги між шарами.

Першою лінією HVDC, де ртутні вентилі було повністю замінено тиристорними, стала канадська вставка постійного струму **Іл-Рівер** *(Eel River)* потужністю 320 МВт у провінції Нью-Брансвік, споруджена компанією Canadian General Electric у 1972 році. А в 1970 році компанія ASEA встановила експериментальний тиристорний міст на лінії Готланд, довівши його повну перевагу. Тиристори мали вдесятеро менші габарити, не потребували вакуумних насосів, мали вищий ККД і практично нульовий ризик зворотного запалювання.

З 1975 року всі нові лінії передачі постійного струму у світі будувалися виключно на тиристорах. Ця класична технологія отримала назву **LCC (Line-Commutated Converter)** — перетворювач із природною мережевою комутацією. Кульмінацією епохи тиристорних LCC стали грандіозні енергетичні мости: бразильсько-парагвайський проєкт **Ітайпу** *(Itaipu, 1984 рік, ±600 кВ, 6300 МВт)* довжиною 800 км і тихоокеанський інтерконектор у США *(Pacific DC Intertie, розширений до 3100 МВт, ±500 кВ)*.

### Революція повністю керованих транзисторів: народження VSC та MMC (2000-ні)

Тиристорні лінії LCC мали два серйозні системні недоліки: вони споживали величезну реактивну потужність (до 50–60% від передаваної активної) і вимагали наявності потужної робочої мережі змінного струму з власними генераторами на приймальному кінці. Тиристор вміє вмикатися за імпульсом на затворі, але вимкнути його можна лише тоді, коли струм зовнішньої мережі сам пройде через нуль. Якщо на приймальному кінці ставалася аварія зі спадом напруги, тиристори втрачали здатність гаснути — виникав аварійний прорив комутації.

Наприкінці 1990-х років компанія ABB зробила наступний технологічний стрибок, створивши технологію **HVDC Light** на базі біполярних транзисторів з ізольованим затвором — **IGBT** *(Insulated-Gate Bipolar Transistor)*. На відміну від тиристора, IGBT є **повністю керованим ключем**: його можна як відкрити, так і примусово закрити сигналом затвора в будь-який момент часу за частки мікросекунди, не чекаючи нуля мережевої синусоїди.

Так народилися перетворювачі напруги — **VSC (Voltage Source Converters)**. Перша комерційна лінія VSC була запущена на тому самому історичному острові Готланд у 1999 році *(Gotland HVDC Light, 50 МВт, ±80 кВ)*. Перетворювач VSC отримав здатність працювати з «мертвою» мережею без генераторів *(black-start)* і незалежно регулювати як активну, так і реактивну потужність у всіх чотирьох квадрантах.

Однак перші VSC використовували дво- або трирівневу широтно-імпульсну модуляцію *(PWM)* на високій частоті перемикання (1–2 кГц). Це створювало значні втрати тепла на перемикання (до 1.5–2% на станцію проти 0.7% у тиристорів) і генерувало жорсткі радіозавади та високу швидкість наростання напруги dv/dt, яка руйнувала ізоляцію кабелів і трансформаторів.

Остаточну крапку в цій еволюції поставив німецький професор **Райнер Марквардт** *(Rainer Marquardt)* з Університету Бундесверу в Мюнхені. У 2001–2002 роках він запатентував топологію **MMC (Modular Multilevel Converter — модульний багаторівневий перетворювач)**. Замість одного високовольтного ключа, що рубає повну напругу лінії тисячу разів на секунду, Марквардт запропонував збирати кожне плече перетворювача з ланцюжка сотень незалежних низьковольтних субмодулів із власними конденсаторами. Почергово підключаючи ці субмодулі, перетворювач синтезує чисту, ідеальну синусоїду з сотень дрібних сходинок.

Перший у світі комерційний проєкт MMC — підводна лінія **Trans Bay Cable** у затоці Сан-Франциско *(400 МВт, ±200 кВ)* — був побудований компанією Siemens і введений в експлуатацію у 2010 році. Технологія MMC практично повністю усунула потребу у важких фільтрах гармонік, знизила втрати до рівня менше 0.9% і зменшила площу перетворювальних підстанцій удвічі.

### Епоха ультрависокої напруги (UHVDC) та супермереж

У XXI столітті перед енергетикою постало завдання інтеграції гігантських відновлюваних джерел: віддалених сонячних і вітрових пустельних електростанцій та морських вітропарків у Північному морі.

Для передачі колосальних обсягів енергії на відстані понад 2000–3000 км з Китаю до його східних мегаполісів було створено клас ліній ультрависокої напруги — **UHVDC (Ultra-High Voltage DC)**. У 2019 році в Китаї введено в експлуатацію рекордну лінію **Чанцзі–Гуцюань** *(Changji–Guquan)* напругою **±1100 кВ** і потужністю **12 000 МВт (12 ГВт)**, що простяглася на **3293 кілометри**. Вона передає енергію синьцзянських вітрових і гідроелектростанцій через усю країну з втратами менше 5%.

Водночас у Європі розвивається концепція морської «супермережі» *(Offshore Supergrid)* на базі VSC-MMC: десятки морських вітропарків потужністю 1–2 ГВт об'єднуються підводними кабелями постійного струму в єдину континентальну систему, перетворюючи Північне море на гігантську відновлювану електростанцію континенту. Від перших 20 МВт ртутних вентилів острова Готланд до 12-гігаватних магістралей UHVDC передача постійним струмом перетворилася з екзотичного компромісу на головний технологічний фундамент глобальної безвуглецевої енергетики.
