# 📋 Інтерфейс телеметрії та керування підстанцією HVDC

Ця вставка містить докладну специфікацію програмно-апаратного інтерфейсу телеметрії, аналогових вимірювань, керувальних регістрів, інтерфейсних сигналів та специфікацію протокольного обміну перетворювальної підстанції високої напруги постійного струму (HVDC). Опис призначено для розробників систем автоматизованого диспетчерського керування (SCADA), операторів АСУ ТП та інженерів із релейного захисту та автоматики (РЗА). Специфікація покриває протокольні стек-стандарти Modbus TCP, IEC 60870-5-104 та стандартизовані логічні вузли IEC 61850.

---

### 1. Фізична та мережева архітектура системи керування підстанцією

Система керування та захисту перетворювальної підстанції HVDC (*Subsystem Control & Protection*, SC&P) має двоуровневу ієрархічну структуру:

1. **Нижній рівень (Fast Protection & Converter Control):** Вентильні контролери (*Valve Control Units*, VCU) на базі сигнальних процесорів (DSP) та ПЛІС (FPGA). Вони здійснюють вимірювання миттєвих струмів та напруг із частотою дискретизації 10–50 кГц, генерують оптичні імпульси відкривання тиристорів чи IGBT та виконують захист від надструмів за мікросекунди.
2. **Верхній рівень (Substation SCADA & Main Controller):** Промислові резервовані контролери підстанції (*Main Substation Controller*), які агрегують телеметрію з VCU, формують протокольні пакети Modbus TCP / IEC 60870-5-104 / IEC 61850 та приймають команди від регіонального диспетчерського центру (*System Operator*).

Швидкість оновлення даних у мережі підстанції розділяється за класами критичності:
- **Клас 1 (Аварійний захист):** Час реакції < 1 мс (оптоволоконний протокол між VCU та вимикачами).
- **Клас 2 (Швидке керування потужністю та напругою):** Крок оновлення 10 мс (внутрішній буфер контролера).
- **Клас 3 (Телеметрія SCADA та моніторинг):** Период опитування 100–500 мс через Modbus TCP або спонтанна передача (Spontaneous ASDU) в IEC 60870-5-104 за зміною апертури.

---

### 2. Детальна карта регістрів Modbus TCP та об'єктів IEC 60870-5-104

Інтерфейсні регістри поділено на чотири функціональні групи: керування уставками, високовольтна аналогова телеметрія, дискретні статуси та аварійні прапорці.

#### 2.1. Регістри керування та режимів роботи (Holding Registers, адреси 40001–40020)

Усі регістри даної групи є доступними для читання та запису (`Read/Write`). Запис нових значень вимагає перевірки прав доступу оператора та дотримання процедури двокрокового підтвердження (*Select Before Operate*, SBO).

| Адреса Modbus | Об'єкт IEC 60870-5-104 | Поле / Ідентифікатор | Тип даних | Одиниці / Діапазон | Докладний опис функціоналу |
|:---|:---|:---|:---|:---|:---|
| **40001** | IOA 1001 (ASDU 45) | `CTRL_MODE_CMD` | `uint16` | Enum (0..4) | **Режим керування підстанцією:**<br>0: `STANDBY` — підстанція відключена від AC мережі.<br>1: `P_CONST` — режим фіксованої активної потужності.<br>2: `I_CONST` — режим фіксованого струму полюса.<br>3: `U_CONST` — режим стабілізації напруги DC.<br>4: `STATCOM` — режим компенсації реактивної потужності без передачі активної (для VSC). |
| **40002** | IOA 1002 (ASDU 45) | `POWER_FLOW_DIR` | `uint16` | Enum (0..1) | **Напрямок передачі енергії (реверс):**<br>0: `FORWARD` — від шини A до шини B.<br>1: `REVERSE` — від шини B до шини A.<br>*Зміна дозволена лише при I_dc < I_min!* |
| **40003** | IOA 1003 (ASDU 48) | `P_SETPOINT_MW` | `int16` | -5000..+5000 МВт | **Задана активна потужність `P_ref`.** Від'ємне значення відповідає реверсному потоку потужності. |
| **40004** | IOA 1004 (ASDU 48) | `Q_SETPOINT_MVAR`| `int16` | -2000..+2000 МВАр| **Задана реактивна потужність `Q_ref`.** Підтримується лише перетворювачами VSC/MMC у 4 квадрантах. |
| **40005** | IOA 1005 (ASDU 48) | `UDC_SETPOINT_KV` | `uint16` | 100..1100 кВ | **Уставка напруги постійного струму `U_dc_ref`.** Задається для підстанції, яка працює в режимі ведучого регулятора напруги (*Voltage Lead Station*). |
| **40006** | IOA 1006 (ASDU 48) | `ALPHA_MIN_LIMIT` | `uint16` | 20..300 (0.1°) | **Мінімальний кут відкривання `α_min`.** Значення 50 відповідає 5.0°. Запобігає втраті регульованості тиристорів. |
| **40007** | IOA 1007 (ASDU 48) | `GAMMA_MIN_LIMIT` | `uint16` | 100..300 (0.1°) | **Захисний поріг кута погасання `γ_min`.** Значення 150 відповідає 15.0°. При падінні `γ` нижче цього значення активується форсування комутації. |
| **40008** | IOA 1008 (ASDU 48) | `RAMP_RATE_MW_MIN`| `uint16` | 1..1000 МВт/хв | **Швидкість зміни потужності.** Обмежує градієнт зміни струму для уникнення механічних та теплових ударів у трансформаторах та кабелях. |
| **40009** | IOA 1009 (ASDU 45) | `OLTC_TAP_CMD` | `uint16` | Enum (0..3) | **Дистанційне керування перемикачем відгалужень (OLTC):**<br>0: No operation<br>1: Tap UP (+1 ступінь)<br>2: Tap DOWN (-1 ступінь)<br>3: AUTO (автоматична стабілізація напруги мосту). |
| **40010** | IOA 1010 (ASDU 45) | `EMERGENCY_TRIP` | `uint16` | 0x0000 / 0xDEAD | **Аварійний сигнал зупинки підстанції.** Запис спеціального ключа `0xDEAD` викликає негайне зняття імпульсів керування (Gate Block) та розмикання вимикачів AC. |

---

#### 2.2. Аналогова телеметрія високої напруги та струму (Input Registers, адреси 30001–30020)

Ця група містить результати прямих вимірювань датчиків напруги (оптичні дільники напруги) та струму (волоконно-оптичні датчики струму на ефекті Фарадея).

| Адреса Modbus | Об'єкт IEC 60870-5-104 | Поле / Ідентифікатор | Тип даних | Масштаб / Формат | Пояснення вимірюваного параметра |
|:---|:---|:---|:---|:---|:---|
| **30001** | IOA 2001 (ASDU 13) | `UDC_POLE_POS_KV` | `uint16` | 0.1 кВ | Поточна виміряна напруга позитивного полюса `+U_dc` відносно землі. |
| **30002** | IOA 2002 (ASDU 13) | `UDC_POLE_NEG_KV` | `uint16` | 0.1 кВ | Поточна виміряна напруга негативного полюса `-U_dc` відносно землі. |
| **30003** | IOA 2003 (ASDU 13) | `IDC_POLE_POS_A` | `uint16` | 1 А | Струм позитивного полюса `+I_dc`. |
| **30004** | IOA 2004 (ASDU 13) | `IDC_POLE_NEG_A` | `uint16` | 1 А | Струм негативного полюса `-I_dc`. |
| **30005** | IOA 2005 (ASDU 13) | `P_MEASURED_MW` | `int16` | 1 МВт | Повна активна потужність `P_dc = U_dc · I_dc`, що передається лінією. |
| **30006** | IOA 2006 (ASDU 13) | `Q_MEASURED_MVAR`| `int16` | 1 МВАр | Генерація або споживання реактивної потужності `Q_ac` на шинах AC. |
| **30007** | IOA 2007 (ASDU 13) | `UAC_LINE_RMS_KV` | `uint16` | 0.1 кВ | Діюче значення лінійної напруги AC шини підстанції. |
| **30008** | IOA 2008 (ASDU 13) | `IAC_LINE_RMS_A` | `uint16` | 1 А | Повний діючий струм трифазного вводу AC. |
| **30009** | IOA 2009 (ASDU 13) | `GRID_FREQ_HZ` | `uint16` | 0.01 Гц | Частота мережі AC (наприклад, 5001 = 50.01 Гц). |
| **30010** | IOA 2010 (ASDU 13) | `ALPHA_ACTUAL_DEG`| `uint16` | 0.1° | Обчислений кут відкривання вентилів `α`. |
| **30011** | IOA 2011 (ASDU 13) | `MU_ACTUAL_DEG` | `uint16` | 0.1° | Виміряний кут комутаційного перекриття `μ`. |
| **30012** | IOA 2012 (ASDU 13) | `GAMMA_ACTUAL_DEG`| `uint16` | 0.1° | Розрахований кут погасання `γ = 180° - α - μ`. |
| **30013** | IOA 2013 (ASDU 13) | `COOLING_TEMP_IN` | `int16` | 0.1 °C | Температура деіонізованої води на вході у вентильні вежі. |
| **30014** | IOA 2014 (ASDU 13) | `COOLING_TEMP_OUT`| `int16` | 0.1 °C | Температура теплоносія на виході з вентильних веж. |
| **30015** | IOA 2015 (ASDU 13) | `OLTC_TAP_POS` | `int16` | -16..+16 | Поточне положення перемикача відгалужень трансформатора. |

---

#### 2.3. Статусні регістри та бітові маски аварій (Input Registers, адреси 30020–30025)

Регістр **30020** містить дискретний бітовий стан підстанції (`Station Operational State Word`):

- **Біт 0 (`ST_STATION_READY`):** 1 = Усі допоміжні системи (охолодження, масло, релейний захист) у нормі, підстанція готова до подачі напруги.
- **Біт 1 (`ST_RUNNING`):** 1 = Вентильні мости активовані, струм протікає через DC лінію.
- **Біт 2 (`ST_RECTIFIER_MODE`):** 1 = Станція працює як випрямляч (`α < 90°`); 0 = Станція працює як інвертор (`α > 90°`).
- **Біт 3 (`ST_B2B_MODE`):** 1 = Підстанція працює в режимі вставки постійного струму (Back-to-Back).
- **Біт 4 (`ST_VSC_ACTIVE`):** 1 = Використовується схема VSC/MMC; 0 = Використовується класичний LCC.
- **Біт 5 (`ST_BLACK_START_ON`):** 1 = Активовано алгоритм відновлення знеструмленої мережі AC.
- **Біт 6 (`ST_GROUND_RETURN`):** 1 = Струм повертається через контур заземлення/морські електроди.
- **Біт 7 (`ST_METALLIC_RETURN`):** 1 = Струм повертається через спеціальний металевий нейтральний провідник.

Регістр **30021** містить прапорці аварійних подій та спрацювання захисту (`Alarm & Fault Event Word`):

- **Біт 0 (`ALM_COMM_FAILURE`):** Спрацював захист від збою комутації інвертора (`γ < γ_min`).
- **Біт 1 (`ALM_THYRISTOR_FAULT`):** Виявлено пробій або втрату керування окремого тиристорного/IGBT модуля.
- **Біт 2 (`ALM_DC_POLE_EARTH`):** Фіксація короткого замикання DC полюса на землю (диференціальний захист DC).
- **Біт 3 (`ALM_COOLING_LOW_FLOW`):** Падіння витрати деіонізованої води в системі охолодження нижче критичної межі.
- **Біт 4 (`ALM_TRANSFORMER_TEMP`):** Перегрів обмоток або верхніх шарів масла перетворювального трансформатора.
- **Біт 5 (`ALM_AC_UNDERVOLTAGE`):** Глибокий провал напруги у зовнішній мережі змінного струму.
- **Біт 6 (`ALM_FILTER_TRIP`):** Аварійне відключення батареї фільтрів гармонік.
- **Біт 7 (`ALM_DC_BREAKER_OPEN`):** Спрацювання швидкісного гибридного вимикача постійного струму.

---

### 3. Маппінг стандарту IEC 61850 для цифрових підстанцій HVDC

При побудові цифрової підстанції за стандартом IEC 61850 інформаційні потоки HVDC структуруються у вигляді логічних вузлів (*Logical Nodes*, LN):

1. **Логічний вузол `YPTR` (Перетворювальний трансформатор):**
   - `YPTR.OpTmp` — температура обмоток трансформатора.
   - `YPTR.TapPos` — положення приводу перемикача відгалужень (OLTC).
2. **Логічний вузол `TVAL` (Вентильна вежа HVDC):**
   - `TVAL.Vol` — падіння напруги на вентильному мості.
   - `TVAL.AngLd` — поточний кут відмикання `α`.
   - `TVAL.AngExt` — виміряний кут погасання `γ`.
3. **Логічний вузол `IHMI` (Інтерфейс оператора та вибору режиму):**
   - `IHMI.CtlMod` — перемикання режимів P/I/U/STATCOM.
4. **Логічний вузол `ZBAT` та `MMXU` (Вимірювальні прилади):**
   - `MMXU.TotW` — виміряна активна потужність в мегаватах.
   - `MMXU.TotVAr` — виміряна реактивна потужність у мегаварах.

---

### 4. Протокольний сценарій взаємодії (Sequence Diagram)

Наведені нижче послідовності демонструють порядок обміну даними при нормальному пуску та при аварійній ситуації.

#### 4.1. Сценарій планового пуску лінії HVDC (Пуск у режим P_CONST 1000 МВт)

```
SCADA / Диспетчер                     Контролер підстанції HVDC           Вентильний блокиратор (VCU)
      |                                           |                                   |
      |--- 1. Write Register 40003 (P_ref=1000) ->|                                   |
      |<-- 2. Modbus ACK (0x06 Confirm) ----------|                                   |
      |                                           |                                   |
      |--- 3. Write Register 40001 (MODE=P_CONST)->|                                  |
      |                                           |--- 4. Перевірка блокувань --------|
      |                                           |    (Усі ST_READY біти = 1?)       |
      |                                           |--- 5. Подача імпульсів (Unblock)->|
      |                                           |<-- 6. Підтвердження VCU OK -------|
      |<-- 7. Update Reg 30020 (ST_RUNNING=1) ----|                                   |
      |                                           |--- 8. Плавне наростання (Ramp) -->|
      |<-- 9. Telemetry Reg 30005 (P_MW -> 1000) -|                                   |
```

#### 4.2. Сценарій автоматичної реакції при аварійному збої комутації

```
AC Мережа              Вентильний мост (LCC)          Контролер VCU              SCADA Диспетчер
    |                           |                           |                           |
    |-- Провал напруги AC ----->|                           |                           |
    |                           |-- Скорочення кута γ < 15°>|                           |
    |                           |                           |-- 1. Фіксація ALM_COMM ---|
    |                           |                           |-- 2. Примусове зменшення α|
    |                           |<-- 3. Форсований імпульс -|   (Збільшення γ)          |
    |                           |                           |-- 4. Update Reg 30021 --->|
    |                           |                           |   (Set ALM_COMM_FAILURE)  |
    |-- Відновлення напруги AC ->|                           |                           |
    |                           |<-- 5. Повернення в норму -|-- 6. Clear Alarm Bit ---->|
```

---

### 5. Інженерні вимоги та пастки при інтеграції

1. **Захист від некоректного реверсу потужності:** Зміна знака потужності у класичних LCC-системах вимагає фізичної зміни полярності напруги `U_dc` за допомогою швидкісних перемикачів полярності. Спроба подати команду `POWER_FLOW_DIR = REVERSE` без попереднього скидання струму `I_dc` до нуля призведе до дугового короткого замикання на контактах роз'єднувача. Програма контролера зобов'язана відхиляти таку команду із кодом помилки Modbus `0x03 (Illegal Data Value)`.
2. **Атомарне читання пар напруга/струм:** При опитуванні регістрів 30001–30004 диспетчерська система повинна зчитувати їх **одним групповим запитом Modbus** (Read Multiple Registers, FC 0x04). Окреме читання напруги й струму з інтервалом у 100 мс може призвести до невірного розрахунку миттєвої потужності під час перехідних процесів.
3. **Обробка розриву зв'язку (Watchdog Timer):** У разі припинення опитування по Modbus TCP тривалістю понад `1000 мс` підстанція автоматично переходить у автономний режим стабілізації поточного струму `I_dc` та виставляє попереджувальний прапор локальної автономності.
