# HVDC — постійний струм високої напруги

<preknowlist>
- [Постійний і змінний струм](root:ph-electromagnetism/dc-vs-ac) — відмінність між постійною напругою та змінною синусоїдою.
- [Транспорт енергії змінним струмом](root:hw-power/ac-power-grid) — втрати I²·R, трансформація та принципи побудови високовольтних мереж.
- [Нагрів струмом](root:ph-electromagnetism/joule-heating) — квадратична залежність теплових втрат від струму P_втрат = I²·R.
- [Електромагнітна індукція](root:ph-electromagnetism/electromagnetic-induction) — принцип дії трансформатора та закон Фарадея.
- [Скін-ефект](root:hw-components/skin-effect) — перерозподіл струму по перерізу провідника на високих частотах.
</preknowlist>

Уявіть собі ситуацію: морська вітрова електростанція в Північному морі генерує 1000 мегаватів електричної потужності за 80 кілометрів від берега. Інженери прокладають під водою товстий трифазний кабель змінного струму на 220 кіловольт, подають напругу — і виявляють приголомшливий факт: на берег не приходить жодного вата корисної енергії. Струм у кабелі сягає гранично допустимого термічного значення у 800 амперів, мідна жила гріється до межі, але весь цей струм є реактивним — він лише нескінченно перезаряджає власну ємність кабелю. Передача енергії змінним струмом під водою на таку відстань виявляється фізично неможливою.

Цей приклад ілюструє фундаментальну суперечність сучасної електроенергетики. Змінний струм (AC), який беззаперечно переміг у «війні струмів» наприкінці XIX століття завдяки простоті трансформації напруги, на великих відстанях та в кабельних магістралях наражається на непоборні фізичні бар'єри. На допомогу приходить технологія **HVDC (High-Voltage Direct Current — постійний струм високої напруги)**.

HVDC — це система транспортування великих обсягів електроенергії високою постійною напругою (від 100 до 1100 кіловольт). Вона поєднує в собі силові напівпровідникові перетворювачі на кінцях лінії та лінію постійного струму між ними. Чому постійний струм знову став незамінним і як саме він долає фізичні обмеження змінного струму, ми розберемо кількісно та детально.

---

### Бар'єри змінного струму та фізична перевага HVDC

Передача електроенергії на великі відстані за допомогою змінного струму наражається на три фізичні обмеження, які випливають із постійної зміни напрямку струму та магнітного й електричного полів довкола провідника (зазвичай з частотою 50 або 60 герців).

#### 1. Ємнісний струм підводних та підземних кабелів

Будь-який кабель являє собою довготривалий коаксіальний конденсатор: центральна жила під напругою відокремлена тонким шаром діелектрика від заземленого металевого екрана або води. Перемінна напруга `U(t) = U_peak · sin(ωt)` безперервно перезаряджає цю ємність `C`.

Реактивний ємнісний струм заряду на один кілометр кабелю дорівнює `I_C = ω · C · U_ph`, де `ω = 2·π·f` — циклічна частота, а `U_ph` — фазна напруга. Оскільки ємність кабелю вимірюється мікрофарадами на кілометр (у 10–20 разів більше, ніж у повітряної ЛЕП), ємнісний струм швидко накопичується вздовж довжини лінії.

Повний струм у провіднику `I_total = √(I_active² + I_C²)` обмежений термічною стійкістю ізоляції `I_max`. На критичній довжині кабелю `L_crit` ємнісний струм сам досягає межі `I_C = I_max`. У цей момент допустимий активний струм передачі корисної потужності `I_active` падає до нуля:

```
L_crit = (√3 · I_max) / (2·π·f · C_km · U)
```

Для підводних кабелів змінного струму напругою 220–400 кВ критична довжина `L_crit` становить всього 50–80 кілометрів. Поза цією межею кабель AC не здатний передавати активну потужність взагалі.

У лініях HVDC напруга постійна (`f = 0` ⇒ `ω = 0`). Після первинного заряджання кабелю в першу секунду увімкнення ємнісний струм у стаціонарному режимі дорівнює **нулю** (`I_C = 0`). Весь переріз провідника та весь допустимий струм `I_max` використовуються виключно для транспортування корисної активної потужності. Завдяки цьому довжина підводних та підземних кабелів HVDC не має фізичних обмежень і може сягати тисяч кілометрів.

![Пропускна здатність кабелю AC vs DC залежно від відстані](img/ac-vs-dc-capacity.svg)
*Залежність активної потужності кабельної лінії від відстані. Червона крива (AC кабель) стрімко падає до нуля на відстані 50–80 км через перезаряджання ємності (Ic). Синя пряма (HVDC) зберігає майже 100% пропускної здатності незалежно від довжини кабелю.*

#### 2. Індуктивний опір, кутова стійкість та ефект Ферранті

Повітряна лінія змінного струму володіє розподіленою індуктивністю `L`. Збільшення довжини лінії росте її індуктивний опір `X_L = ω · L`. 

По-перше, проходження струму через індуктивний опір викликає падіння напруги та споживання реактивної потужності `Q_loss = I² · X_L`. 

По-друге, передача активної потужності повітряною лінією AC між вузлами з напругами `U_1` та `U_2` обмежена кутом зсуву фаз `δ` між векторами напруг на кінцях лінії:

```
P = (U_1 · U_2 / X_L) · sin δ
```

Для збереження статичної стійкості електромережі кут `δ` не повинен перевищувати 30°–45° (`sin δ < 0.5...0.7`). Оскільки `X_L` росте пропорційно довжині `L`, максимально передавана потужність AC лінії падає з відстанню. На відстанях понад 600–800 км повітряна лінія AC вимагає встановлення проміжних компенсаційних підстанцій (керованих реакторів та поздовжніх конденсаторних батарей).

По-третє, на ненавантажених або малонавантажених лініях AC проявляється **ефект Ферранті**: напруга на приймальному кінці довгої лінії стає вищою, ніж на генераторному кінці, через взаємодію ємнісного струму лінії з її індуктивністю, що загрожує пробоєм ізоляції.

Для постійного струму індуктивний опір `X_L = 0`. Поняття фазового кута `δ` та кутової стійкості для DC відсутні взагалі. Передача потужності через лінію HVDC обмежується лише суто омічним опором металу провідника `R_dc`.

#### 3. Скін-ефект та ефективний опір провідника

При проходженні змінного струму внутрішнє змінне магнітне поле наводить у центрі провідника вихрові струми, які витісняють основний струм до зовнішньої поверхні. Глибина проникнення струму (скін-шар) для міді та алюмінію на частоті 50 Гц становить близько 8.5–10 мм.

У товстих магістральних провідниках перерізом понад 500 мм² центральна частина металу майже не бере участі в провідності змінного струму. Це приводить до того, що ефективний опір змінного струму `R_ac` стає на 10–30% більшим за опір постійного струму `R_dc` того самого провідника.

На постійному струмі густина струму по всьому перерізу провідника є абсолютно рівномірною (`R_eff = R_dc`). Метал провідника використовується зі 100% ефективністю.

#### 4. Ефективність використання ізоляції

Діелектрична міцність ізоляції кабелю або повітряного проміжку визначається **амплітудним (піковим) значенням напруги** `U_peak`. 

У мережі змінного струму при діючому (RMS) значенні напруги `U_rms = 400 кВ` амплітудне значення сягає `U_peak = √2 · U_rms ≈ 565 кВ`. Ізоляція мусить витримувати саме 565 кВ, хоча середня потужність передається на рівні 400 кВ.

У системі HVDC постійна напруга не коливається: `U_peak = U_avg = U_dc`. При використанні тієї самої ізоляції, розрахованої на пік 565 кВ, лінія HVDC може безперервно працювати при постійній напрузі 565 кВ. Це дає виграш у переданій потужності в **√2 рази (на 41% більше)** при тому самому ізоляційному матеріалі та тих самих габаритах опор.

---

### Історичний прорив та еволюція технології

Історія повернення постійного струму у високовольтну енергетику пройшла три великі етапи. Детальний опис історичних етапів, від перших механічних машин Рене Тюрі до рекордних сучасних магістралей, винесено в окрему вставку [Історія еволюції HVDC](root:hw-power/hvdc/hist-hvdc-evolution.md).

Коротко простежимо логіку цієї еволюції:

1. **Ера ртутних вентилів (1950–1960-ті роки):** Введення в дію першої у світі комерційної лінії HVDC Ґотланд у Швеції (1954 рік, 100 кВ, 20 МВт) стало можливим завдяки винаходу Уно Ламма — ртутному дуговому вентилю з градієнтними електродами. Ртутні баки вперше дозволили випрямляти струм при напругах у сотні кіловольт.
2. **Тиристорна революція (1970–1990-ті роки):** На зміну вразливим та екологічно небезпечним ртутним вентилям прийшли кремнієві тиристори. Моделі LCC (*Line-Commutated Converter*) на тиристорах дозволили створити надпотужні магістралі напругою до ±800 кВ та ±1100 кВ (UHVDC) з передачею до 12 ГВт потужності від віддалених ГЕС та СЕС.
3. **Ера VSC та транзисторів IGBT (з 1990-х років по теперішній час):** Винайдення модульних багаторівневих перетворювачів (MMC) на біполярних транзисторах із ізольованим затвором (IGBT) дало змогу створювати самокомутовані системи HVDC Light. Вони забезпечили незалежне керування активною та реактивною потужністю й зробили можливим підключення офшорних вітрових парків та знеструмлених районів.

---

### Топології побудови систем HVDC

За залежністю від схеми з'єднання провідників та підстанцій системи HVDC поділяються на три основні конфігурації.

![Топології HVDC систем](img/hvdc-topologies.svg)
*Основні топологічні схеми HVDC. 1 — Монополярна схема з заземленим зворотним шляхом. 2 — Вставка постійного струму Back-to-Back (без лінії). 3 — Біполярна схема з двома полюсами (+U_dc, -U_dc) та нейтральним провідником.*

#### 1. Монополярна схема (Monopolar System)

У монополярній конфігурації підстанції з'єднуються **одним високовольтним провідником** (з полярністю `+U_dc` або `-U_dc`). 

Зворотний струм `I_dc` тече через земляний або морський контур за допомогою спеціальних глибоких заземлювальних електродів. Якщо використання землі як провідника заборонено екологічними міркуваннями, прокладається другий провідник низької напруги — металевий нейтральний провідник (*Metallic Return*).

- **Переваги:** Найменша вартість будівництва (потрібен лише один високовольтний кабель або провід на опорі).
- **Застосування:** Підводні кабельні лінії великої довжини (наприклад, лінії між Норвегією та Нідерландами NorNed).

#### 2. Біполярна схема (Bipolar System)

Біполярна система складається з **двох незалежних полюсів**: один працює під позитивною напругою `+U_dc`, другий — під негативною `-U_dc` відносно заземленої нейтралі. Загальна різниця потенціалів між провідниками дорівнює `2 · U_dc` (наприклад, при `±500 кВ` напруга між провідниками становить 1000 кВ).

У симетричному режимі струми позитивного й негативного полюсів абсолютно однакові (`I_+ = I_-`), тому струм у нейтральному заземленому провіднику дорівнює **нулю** (`I_neutral = 0`).

- **Головна перевага — висока надійність:** Якщо на одному з полюсів станеться аварія (пошкодження тиристорного блоку або обрив одного проводу), другий полюс продовжує працювати в монополярному режимі, передаючи **50% повної потужності** лінії через земляне або нейтральне повернення.
- **Застосування:** Більшість надпотужних повітряних магістралей UHVDC у світі.

#### 3. Вставка постійного струму (Back-to-Back, B2B)

У схемах Back-to-Back випрямляч та інвертор розташовані в **одному приміщенні** на спільній підстанції. Довжина DC лінії дорівнює нулю (`L = 0`), а високовольтна DC шина має довжину всього кілька метрів.

- **Призначення:** B2B використовується не для транспортування енергії на відстань, а для **об'єднання двох несинхронізованих мереж змінного струму**.
- **Приклад:** Об'єднання мереж із різною частотою (50 Гц та 60 Гц у Японії), зв'язок між ізольованими енергосистемами (наприклад, між мережею Техасу ERCOT та сусідніми мережами США), або зв'язок між мережами, що працюють на одній частоті 50 Гц, але не мають синхронізму фазових кутів.

#### 4. Багатотермінальні мережі HVDC (Multi-Terminal HVDC, MTDC)

У той час як перші лінії HVDC споруджувалися виключно як схеми «точки-точки» (Point-to-Point) із двома підстанціями, розвиток технології VSC уможливив створення **багатотермінальних мереж MTDC**.

У мережі MTDC три або більше перетворювальних підстанцій підключаються до спільної розгалуженої шини постійного струму. Це дозволяє об'єднувати в єдиний енергетичний хаб декілька офшорних вітропарків, гідроелектростанції та споживачів кількох країн (наприклад, створювана мережа North Sea Offshore Grid).

Керування напругою в MTDC здійснюється за допомогою статичної характеристики статичного провисання напруги (*Voltage Droop Control*): одна з підстанцій виступає ведучим регулятором напруги (`U_dc`), а інші підстанції змінюють свою потужність залежно від відхилення напруги на загальній шині.

---

### Технології перетворювачів: LCC проти VSC

Серцем будь-якої підстанції HVDC є вентильний перетворювач. Специфічні особливості обох сучасних технологій наведено на схемі та у порівняльному аналізі нижче.

![Порівняння перетворювачів LCC та VSC](img/lcc-vs-vsc.svg)
*Принципові схеми вентильних мостів. Ліворуч — 6-вентильний міст LCC на тиристорах з мережевою комутацією. Праворуч — модульний багаторівневий перетворювач VSC (MMC) на транзисторах IGBT із підмодулями (SM).*

#### 1. Класичні тиристорні перетворювачі LCC (Line-Commutated Converter)

Перетворювачі LCC будуються на основі **тиристорів** — напівпровідникових ключів, які можна відкрити імпульсом керування, але неможливо закрити за бажанням. Закривання тиристора відбувається лише тоді, коли зовнішня мережа AC сама змінить полярність напруги й зведе струм через вентиль до нуля.

- **Схема:** Два 6-пульсні тиристорні мости з'єднуються послідовно, утворюючи 12-пульсну схему. Вона живиться від спеціального трансформатора з двома вторинними обмотками («зірка» та «трикутник»), що зсувають фази на 30° і взаємно знищують 5-ту та 7-му гармоніки.
- **Споживання реактивної потужності:** Через фазовий зсув відкривання тиристорів `α` перетворювач LCC завжди споживає реактивну потужність з мережі AC (близько 50–60% від переданої активної потужності, `cos φ ≈ 0.7...0.8`). Тому підстанція LCC вимагає побудови величезних батарей статичних конденсаторів та важких фільтрів гармонік.
- **Гармонічний спектр струму:** 12-пульсний мостовий перетворювач генерує гармонічні складові струму високих порядків `h = 12k ± 1` (тобто 11-ту, 13-ту, 23-тю, 25-ту гармоніки). Вони вимагають встановлення резонансних вирівнювальних LC-фільтрів на боці AC для запобігання спотворенню синусоїди.
- **Вразливість (Commutation Failure):** Якщо в мережі AC станеться короткочасний провал напруги, кут погасання тиристорів `γ` може впасти нижче безпечної межі 15°. Тиристор не встигне закритися, і виникне аварійний збій комутації — пряме коротке замикання DC полюса.

#### 2. Сучасні перетворювачі VSC на базі MMC (Voltage Source Converter)

Перетворювачі VSC будуються на **IGBT-транзисторах** із протипаралельними діодами. Вони є повністю керованими: контролер може як відкрити, так і закрити транзистор у будь-який мікросекундний момент часу.

Найдосконалішим втіленням VSC є **модульний багаторівневий перетворювач (MMC — Modular Multilevel Converter)**:
- Кожне плече мосту складається з сотень послідовно з'єднаних автономних **субмодулів (Submodules, SM)**. Кожен субмодуль містить власну конденсаторну батарею та напівмостову або мостову схему на IGBT.
- Система керування послідовно підключає та відключає субмодулі, формуючи вихідну напругу у вигляді ідеально плавної сходинкової синусоїди з тисяч рівнів.
- **Низькі втрати та відсутність фільтрів:** Оскільки напруга складається плавно, гармонічні спотворення (THD) становлять менше 1%, що повністю усуває потребу у важких мережевих фільтрах. Втрати перетворення в MMC впали до 0.6–0.7% на підстанцію.

#### Порівняльна таблиця характеристик LCC та VSC (MMC)

| Параметр / Характеристика | LCC (Line-Commutated Converter) | VSC / MMC (Voltage Source Converter) |
|:---|:---|:---|
| **Основний силовий елемент** | Кремнієвий тиристор | IGBT-транзистор із діодом |
| **Принцип комутації** | Природна комутація мережею AC | Самокомутація (ШІМ або MMC) |
| **Гранична потужність лінії** | Надвисока (до 12 000 МВт) | Висока (до 3 000–4 000 МВт) |
| **Гранична напруга DC** | До ±1100 кВ (UHVDC) | До ±640 кВ |
| **Реактивна потужність Q** | Завжди споживає (`cos φ ≈ 0.7`) | Незалежне керування ±Q (4 квадранти) |
| **Вимоги до мережі AC** | Потребує потужної мережі AC | Працює зі слабкими й знеструмленими мережами |
| **Режим «Чорного старту» (Black Start)** | Неможливий | Можливий (піднімає мережу з нуля) |
| **Площа підстанції** | Велика (через фільтри гармонік) | Компактна (на 50–70% менша) |

Для глибшого розуміння роботи вентильного мосту скористайтеся вставкою [Симуляція вентильного перетворювача](root:hw-power/hvdc/proj-hvdc-converter-sim.md), де подано числовий алгоритм розрахунку кутів `α`, `μ`, `γ` та реалізацію ПІ-регулятора струму мовами C та C++.

---

### Фізико-математичний розрахунок перетворення та втрат

Розглянемо математичну модель роботи 6-пульсного вентильного мосту та порівняємо втрати потужності в лініях AC та DC.

Повний математичний апарат, розрахунок ємнісного струму заряду кабелю та виведення рівнянь комутаційного перекриття наведено у вставці [Математичний аналіз втрат та економіки HVDC](root:hw-power/hvdc/math-hvdc-economics.md).

#### 1. Рівняння напруги випрямляча LCC

Середнє значення випрямленої напруги ідеального 6-пульсного мосту без урахування комутаційного опору дорівнює:

```
U_dc0 = (3 · √2 / π) · U_LL · cos α ≈ 1.350 · U_LL · cos α
```

де `U_LL` — діюче значення лінійної напруги AC трансформатора, а `α` — кут відкривання тиристорів.

Під навантаженням струм `I_dc` викликає комутаційне перекриття вентилів через наявність індуктивного опору трансформатора `X_c = ω · L_c`. Дійсна напруга на DC шині знижується на величину `ΔU_dc`:

```
U_dc = U_dc0 - ΔU_dc = (3·√2 / π) · U_LL · cos α - (3 / π) · X_c · I_dc
```

Член `R_eq = (3 / π) · X_c` являє собою еквівалентний комутаційний опір. Зверніть увагу: це падіння напруги зумовлене затримкою перемикання струму між фазами, а не тепловими втратами в міді!

#### 2. Розрахунок втрат потужності у лініях: AC проти DC

Порівняємо теплові втрати при передачі однакової активної потужності `P = 3000 МВт` на відстань `L = 1000 км` двома варіантами ЛЕП.

**Варіант А: Трифазна повітряна лінія змінного струму 750 кВ**
- Напруга: `U_AC = 750 кВ` (`U_ph = 433 кВ`).
- Коефіцієнт потужності: `cos φ = 0.90`.
- Опір однієї фази (з урахуванням скін-ефекту): `R_ac = 0.03 Ом/км` ⇒ на 1000 км `R_phase = 30 Ом`.
- Струм у кожній із трьох фаз:
  ```
  I_AC = P / (√3 · U_AC · cos φ) = 3 000 000 000 / (1.732 · 750 000 · 0.90) ≈ 2566 А
  ```
- Повні теплові втрати в трьох фазах:
  ```
  P_loss_AC = 3 · I_AC² · R_phase = 3 · (2566)² · 30 = 592 560 000 Вт ≈ 592.6 МВт
  ```
- **Відсоток втрат у лінії AC:** `592.6 / 3000 ≈ 19.75%`.

**Варіант Б: Біполярна лінія HVDC ±500 кВ (різниця потенціалів 1000 кВ)**
- Напруга між полюсами: `U_DC = 1000 кВ` (`+500 кВ` та `-500 кВ`).
- Опір одного полюсного провідника (без скін-ефекту): `R_dc = 0.025 Ом/км` ⇒ на 1000 км `R_pole = 25 Ом`.
- Струм у кожному з двох полюсів:
  ```
  I_DC = P / U_DC = 3 000 000 000 / 1 000 000 = 3000 А
  ```
- Повні теплові втрати у двох полюсах:
  ```
  P_loss_DC = 2 · I_DC² · R_pole = 2 · (3000)² · 25 = 450 000 000 Вт = 450.0 МВт
  ```
- **Відсоток втрат у лінії HVDC:** `450.0 / 3000 = 15.00%`.

Завдяки відсутності скін-ефекту, відсутності реактивного струму та вищій робочій постійній напрузі лінія HVDC зменшує втрати в дротах на **142.6 МВт (виграш майже 25% відносно втрат AC)** на кожні 1000 км.

---

### Економічна точка рівноцінності (Break-Even Distance)

Чому ж при всіх перевагах HVDC світ не перевів усі ЛЕП на постійний струм? Відповідь криється в **економіці та початкових капітальних витратах**.

Спорудження підстанції HVDC вимагає встановлення потужних вентильних блоків, випрямних трансформаторів, систем рідинного охолодження та мікропроцесорного захисту. Вартість двох перетворювальних станцій HVDC (`C_station_DC`) у 3–5 разів перевищує вартість звичайних трансформаторних підстанцій змінного струму (`C_station_AC`).

Проте сама **лінія передачі HVDC коштує дешевше за лінію AC** того самого класу потужності:
- Лінія DC потребує 2 провідники замість 3 фазних дротів AC.
- Опори ЛЕП DC мають меншу висоту й масу, що економить до 30–35% сталі.
- Ширина смуги відчуження землі (*Right-of-Way*) для лінії DC є значно вужчою.
- Питомі втрати електроенергії в лінії DC є нижчими (`c_loss_DC < c_loss_AC`).

![Економічна точка рівноцінності AC vs HVDC](img/breakeven-distance.svg)
*Графік сумарних витрат (капітальні вкладення + втрати за термін служби) залежно від довжини лінії. Червона лінія (AC) має низькі початкові витрати на станції, але стрімкий ріст вартості лінії. Синя лінія (HVDC) має високі початкові витрати на перетворювачі, але повільніший ріст. Точка перетину L_break-even визначає економічну межу доцільності.*

Точка перетину графіків сумарних витрат називається **економічною точкою рівноцінності (`L_break-even`)**:

```
L_break-even = (C_station_DC - C_station_AC) / (k_line_AC - k_line_DC)
```

де `k_line` враховує питому вартість будівництва 1 км лінії та питому вартість втраченої енергії.

#### Орієнтовні межі доцільності застосування HVDC

1. **Повітряні лінії ЛЕП:** `L_break-even ≈ 600 – 800 км`. На коротших відстанях AC дешевше за рахунок простих підстанцій. На відстанях понад 800 км HVDC виграє як економічно, так і за показниками стійкості.
2. **Підводні та підземні кабелі:** `L_break-even ≈ 40 – 60 км`. Тут HVDC стає дешевше й єдино можливим рішенням через фізичну критичну межу ємності кабелю AC (`L_crit`).
3. **Об'єднання несинхронних мереж (B2B):** Застосовується при `L = 0`, де зміна частоти чи фази унеможливлює прямому з'єднанню AC.

---

### Телеметрія, керування та диспетчеризація SCADA

Сучасна підстанція HVDC є повністю автоматизованим цифровим об'єктом. Системи автоматичного керування верхнього рівня зв'язують контролери підстанції з регіональними диспетчерськими центрами (SCADA) за допомогою стандартизованих протоколів Modbus TCP, IEC 60870-5-104 та цифрового стандарту IEC 61850.

Детальну специфікацію картографії регістрів Modbus, аналогових вимірювань, прапорців стану та дискретних аварійних сигналів винесено в окремий довідник [Інтерфейс телеметрії та керування підстанцією HVDC](root:hw-power/hvdc/api-hvdc-scada.md).

Ключові режими керування підстанцією, що вибираються диспетчером:
- **`P_CONST` (Constant Active Power):** Диспетчер задає активну потужність `P_ref` (наприклад, 1200 МВт). Випрямляч підтримує струм, а інвертор стабілізує напругу `U_dc`.
- **`U_CONST` (Constant Voltage Mode):** Ведуча підстанція регулює кут `α` для утримання постійної напруги полюса `U_dc = 500 кВ` незалежно от навантаження.
- **`STATCOM` (Reactive Power Mode):** Перетворювач VSC працює як генератор або споживач реактивної потужності `Q` для підтримки напруги місцевої мережі AC при нульовому транзиті активної потужності.

---

### Інженерні виклики та крайові випадки HVDC

Експлуатація високоамперних систем постійного струму високої напруги супроводжується специфічними інженерними проблемами, які відсутні в класичних мережах AC.

#### 1. Проблема гасіння дуги постоянного струму (DC Breaker Problem)

У мережі змінного струму струм природним чином проходить через нульове значення 100 разів на секунду (при 50 Гц). Звичайний дугогасний вимикач AC просто розмикає контакти в момент переходу струму через нуль, після чого дуга згасає.

У лінії HVDC струм **ніколи не проходить через нуль природним чином**. Спроба розірвати струм 2000 А при напрузі 500 кВ звичайними контактами викликає гігантську стійку електричну дугу довжиною в десятки метрів, яка спалює обладнання.

Для вирішення цієї проблеми інженери розробили **гібридні вимикачі постійного струму (Hybrid DC Circuit Breakers)**. Вони поєднують швидкісний механічний розмикач із паралельною гілкою потужних напівпровідникових IGBT-ключів та абсорберів енергії (оксидно-цинкових варисторів MOV). При аварії напівпровідникова гілка штучно перенаправляє струм у варистори, примусово зводячи його до нуля за 2–5 мілісекунд.

#### 2. Екологічні та корозійні ефекти заземлення

У монополярних системах або біполярних системах із дисбалансом струму через земляний чи морський електрод тече постійний струм у тисячі амперів.

- **Електролітична корозія:** Постійний струм, що тече землею, викликає прискорену електрохімічну корозію металевих підземних трубопроводів (газопроводів, нафтопроводів) та броні сусідніх кабелів на відстані до десятків кілометрів від заземлювача. Для захисту застосовують катодну станцію вирівнювання потенціалів.
- **Виділення газів у морі:** Морські заземлювальні електроди при проходженні постійного струму викликають електроліз сольового розчину (NaCl) з виділенням токсичного газу хлору та лугу (NaOH). Тому заземлювальні електроди виносять на 10–30 км у відкрите море від прибережної лінії.
- **Підмагнічування трансформаторів:** Частина земляного струму HVDC може проникати через заземлені нейтралі місцевих трансформаторів AC. Постійний струм викликає одностороннє постійне підмагнічування осердя трансформатора, що призводить до насичення заліза, різкого зростання шуму, перегріву та появи гармонік.

#### 3. Накопичення просторового заряду в кабельно-полімерній ізоляції

У підземних та підводних кабелях із новітньою зшитою поліетиленовою ізоляцією (XLPE) при тривалій дії високої постійної напруги виникає ефект **накопичення просторового заряду** (*space charge accumulation*). Впроваджені електрони під дією електричного поля локально концентруються всередині товщі діелектрика, створюючи пікові напруженості поля, які суттєво перевищують розрахункові. 

При швидкій зміні полярності напруги (що необхідно для реверсу потужності в LCC системах) накопичений просторовий заряд викликає миттєвий діелектричний пробій кабелю. Це змусило розробити спеціальні композитні матеріали XLPE з нанонаповнювачами для сучасних кабелів VSC-HVDC.

#### 4. Технологія підводних кабелів глибокого залягання

Підводні кабелі HVDC зазнають колосальних механічних та термічних навантажень. Для укладання на глибину понад 1000 метрів (наприклад, кабель SAPEI між Сардинією та материковою Італією на глибині 1600 м) застосовуються кабелі з просоченого паперу (*Mass-Impregnated, MI*) або новітні багатошарові XLPE кабелі з подвійною сталевою або титановою бронею. Вони здатні витримувати гідростатичний тиск понад 160 атмосфер та розтягувальні зусилля при прокладанні суднами-кабелеукладачами.

---

> 🔧 **Навіщо це.** Фізика та інженерія HVDC пояснюють, як влаштована сучасна глобальна енергетична інфраструктура. HVDC — це єдиний фізичний міст, який дозволяє:
> 1. **Інтегрувати віддалену відновлювану енергетику:** Доправляти гігавати потужності від офшорних вітропарків Північного моря чи сонячних станцій пустель за тисячі кілометрів до мегаполісів без з'їдання енергії ємністю кабелів.
> 2. **Забезпечити надійність національних мереж:** Зв'язувати енергосистеми сусідніх країн (наприклад, інтеграція України до європейської мережі ENTSO-E) через вставки постійного струму, що блокують каскадне поширення системних аварій та відключень світла з однієї мережі в іншу.
> 3. **Оптимізувати розробку силових пристроїв:** Принципи швидкої комутації, обмеження `I²·R`, контролю кутів `α`, `μ`, `γ` та боротьби з паразитними ємностями працюють не лише на гігаватних підстанціях, а й у будь-яких імпульсних блоках живлення, інверторах сонячних батарей та частотних приводах електродвигунів.
