### Перші спостереження: феномен електрокуції та виявлення фібриляції

У другій половині XIX століття розгортання перших промислових мереж постійного та змінного струму супроводжувалося зростанням кількості смертельних нещасних випадків серед електромонтерів. У більшості випадків при розтині жертв електричного удару не виявляли ні серйозних опіків шкіри, ні виражених анатомічних ушкоджень внутрішніх органів. Серце здавалося фізично цілим, проте зупинялося раптово і безповоротно.

Фізіологи довго не могли зрозуміти механізм цієї раптової смерті. У 1850 році німецький фізіолог Карл Людвіг (*Carl Ludwig*) разом зі своїм учнем Едвардом Гоффа (*Edward Hoffa*) під час експериментів із подачею струму від гальванічних батарей безпосередньо на відкритий міокард собаки виявили, що електричне подразнення перетворює впорядковані скорочення шлуночків на хаотичне, швидке і нескоординоване тремтіння окремих м'язових пучків. Гоффа і Людвіг назвали цей стан «мерехтінням серця» (*Herzflimmern*). Вони помітили, що під час такого тремтіння серцевий м'яз втрачає здатність розвивати тиск у порожнинах, кров припиняє рухатися аортою, а артеріальний тиск миттєво падає до нуля.

Проте справжня природа цього феномену залишалася загадкою: чи є мерехтіння наслідком паралічу серцевих нервів, чи результатом зміни властивостей самого м'язового волокна? Відповідь на це питання прийшла наприкінці XIX століття з Женеви.

### Відкриття Прево та Бателлі: подвійна роль електричного струму

У 1899 році у Женевському університеті фізіологи Жан-Луї Прево (*Jean-Louis Prévost*) та Фредерік Бателлі (*Frédéric Batelli*) провели серію фундаментальних дослідів на собаках та ссавцях, які перевернули уявлення про дію електрики на серцевий м'яз.

Прево та Бателлі досліджували вплив струмів різної напруги та частоти на серцевий ритм. Вони зробили вражаюче відкриття, яке на перший погляд здавалося парадоксальним:

1. **Низька напруга (40–120 В змінного струму):** Проходження такого струму через грудну клітку або безпосередньо через міокард протягом кількох секунд неминуче викликало фібриляцію шлуночків, яка самостійно не припинялася і призводила до загибелі тварини.
2. **Висока напруга (400–4800 В):** Якщо тварині, у якої вже виникла фібриляція, нанести короткий повторний удар струмом високої напруги, хаотичне тремтіння міокарда раптово припинялося. Після кількох секунд паузи (асистолії) синусовий вузол відновлював свою активність, і серце поверталося до нормального синхронного ритму.

Прево та Бателлі відкрили феномен **електричної дефібриляції**. Вони довели, що потужний електричний імпульс здатний «стерти» хаотичне збудження у тканині, синхронізувавши всі клітини одночасно. Проте у 1899 році технологічний рівень не дозволяв створити безпечний для людини прилад: розряд змінного струму високої напруги від трансформатора викликав важкі термічні опіки міокарда та скелетних м'язів.

### Програма Кувенховена та промислова безпека в США

Протягом наступних трьох десятиліть відкриття Прево і Бателлі залишалося суто лабораторним фактом. Ситуація змінилася у 1920-х роках у США у зв'язку з бурхливим розвитком електроенергетичних компаній (зокрема *Consolidated Edison*). Кількість смертей лінійних монтерів від контакту з мережами 110 В та 220 В змінного струму частотою 60 Гц досягла критичної позначки.

Енергетичні компанії звернулися за допомогою до Університету Джонса Гопкінса (*Johns Hopkins University*). Дослідницьку групу очолив інженер-електрик Вільям Кувенховен (*William B. Kouwenhoven*). Разом із фізіологом Орестело Ленгворті (*Orthello Langworthy*) Кувенховен розпочав системне вивчення механізмів фібриляції.

Кувенховен підтвердив, що змінний струм частотою 60 Гц є найбільш небезпечним для ссавців, оскільки частота 60 Гц ідеально потрапляє у часовий інтервал реполяризації серцевих клітин (вразливий період). Працюючи над створенням пристрою для порятунку людей, Кувенховен у 1933 році сконструював перший лабораторний дефібрилятор змінного струму. Прилад подавав на електроди змінний струм напругою близько 220–480 В тривалістю 0.1–0.5 секунди.

Паралельно з роботами над дефібриляцією Кувенховен зробив ще одне фундаментальне відкриття. У 1950-х роках він виявив, що сильне ритмічне натискання на грудину тварини (а згодом і людини) здатне підтримувати мінімальний артеріальний тиск, достатній для живлення мозку киснем під час фібриляції. Так народився метод **закритого масажу серця** (непрямого масажу серця) та серцево-легеневої реанімації (СЛР), який став містком, що дає пацієнту час до прибуття дефібрилятора.

### Відкриття Наума Гурвича: імпульсний двофазний розряд

Головним недоліком дефібриляторів змінного струму Кувенховена та Поля Золла (*Paul Zoll*, який у 1952 році застосував зовнішню кардіостимуляцію (пейсмейкер), а успішну зовнішню дефібриляцію людини здійснив у 1956 році) була висока травматичність. Змінний струм частотою 50–60 Гц проходив через серце протягом кількох періодів мережі, викликаючи масивний індукований нагрів тканин, некроз міокарда, важкі аритмії та спазм грудних м'язів.

Розв'язання цієї проблеми знайшов радянський біофізик і патофізіолог Наум Лазаревич Гурвич, який працював у Лабораторії загальної патофізіології Академії медичних наук у Москві. 

У 1939–1947 роках Гурвич разом із Г. С. Юньєвим провів серію дослідів із розрядом накопичувальних конденсаторів через міокард. Гурвич сформулював нову фізичну концепцію: дефібриляцію слід здійснювати не тривалим змінним струмом, а **одиничним коротким імпульсом постійного струму**, накопиченим у високовольтному конденсаторі.

Гурвич виявив фундаментальні закономірності:

1. **Конденсаторний розряд:** Для дефібриляції важлива не загальна електрична енергія, а **амплітуда струму та тривалість імпульсу**. Короткий імпульс (3–10 мс) амплітудою в кілька десятків ампер повністю деполяризує міокард, не встигаючи викликати термічний опік.
2. **Двофазна форма імпульсу (Biphasic Pulse):** У 1939 році Гурвич вперше у світі експериментально довів, що якщо після першої (прямої) хвилі струму негайно подати другу хвилю протилежної полярності з амплітудою близько 20–30% від першої, поріг дефібриляції знижується у 2–3 рази!

Формування двофазного імпульсу у приладі Гурвича забезпечувалося коливальним розрядом `LC`-ланцюга (конденсатора через дросель індуктивності). Друга зворотна фаза знімала залишковий polarisation charge (поляризаційний заряд) із мембран кардіоміоцитів, запобігаючи виникненню повторних післяімпульсних аритмій. 

У 1952 році у СРСР було випущено перший у світі серійний імпульсний дефібрилятор «ИД-1-ВЭИ», заснований на принципах Гурвича. Проте через умови «залізної завіси» та відсутність англомовних публікацій у західних журналах фундаментальні праці Гурвича тривалий час залишалися невідомими на Заході.

### Метод Лауна та західна революція постійного струму

У США перехід від змінного струму до постійного відбувся завдяки кардіологу Бернарду Лауну (*Bernard Lown*) з Гарвардської школи охорони здоров'я.

У 1961 році Лаун, незадоволений високою смертністю та ускладненнями при використанні дефібриляторів змінного струму Золла, об'єднав зусилля з інженером Барухом Берковіцем (*Baruch Berkovits*). Лаун не знав про роботи Гурвича, але прийшов до аналогічного висновку: змінний струм є шкідливим для серця.

Лаун та Берковіц розробили форму імпульсу, яка увійшла до світової літератури під назвою **хвиля Лауна** (*Lown waveform*). Пристрій заряджав конденсатор ємністю 16 мкФ до напруги 3000–7000 В і розряджав його через індуктивність 100 мГн. Індуктивність згладжувала крутий пік струму, перетворюючи його на куполоподібний однофазний імпульс тривалістю близько 5 мс.

У 1962 році Лаун демонстрував високу ефективність свого дефібрилятора постійного струму як для відновлення ритму при фібриляції шлуночків, так і для планової кардіоверсії при передсердних аритміях. Метод Лауна швидко замінив пристрої змінного струму по всьому світу.

### Еволюція у XX-XXI століттях: від тумблера до автоматичного алгоритму

Розвиток електроніки у 1970–1990-х роках привів до трьох революційних зрушень у галузі дефібриляції:

1. **Повернення двофазного імпульсу (BTE):** У 1990-х роках західні виробники медичного обладнання (згадавши праці Гурвича та провівши нові біофізичні дослідження) перейшли від однофазного імпульсу Лауна до **двофазного зрізаного експоненційного імпульсу** (*Biphasic Truncated Exponential, BTE*). Використання напівпровідникових ключових схем (IGBT-транзисторів у H-мостових конфігураціях) дозволило точно формувати прямокутну двофазну хвилю. Це знизило необхідну енергію розряду з 360 Дж (для однофазної хвилі) до 150–200 Дж, значно зменшивши пошкодження міокарда.
2. **Внутрішньосерцева дефібриляція (ICD):** У 1980 році лікар Мішель Міровські (*Michel Mirowski*) у Лікарні Джонса Гопкінса створив перший імплантований кардіовертер-дефібрилятор (ІКД). Малогабаритний прилад, який імплантується під шкіру пацієнта, постійно моніторить ЕКГ і при виявленні фібриляції подає імпульс енергією 20–30 Дж безпосередньо у порожнину шлуночка.
3. **Автоматичні зовнішні дефібрилятори (АЗД / AED):** Впровадження мікропроцесорів та цифрової обробки сигналів дозволило створити прилади, які самостійно аналізують ЕКГ потерпілого через наліплені електроди. Алгоритм здатний за кілька секунд розпізнати фібриляцію шлуночків серед інших видів аритмій і надати команду на розряд без участі лікаря.

Історія електричної дефібриляції показала: зупинка автохвильового хаосу у збудливому середовищі серця вимагає не руйнівної теплової енергії, а точного дозування електричного поля, яке стирає фазові сингулярності та повертає контроль синусовому вузлу.
